<?xml version="1.0" encoding="utf-8"?>
<!-- un-comment this line to enable validation
-->
<rdf:RDF xmlns:cim="http://iec.ch/TC57/2009/CIM-schema-cim14#" xmlns:rdf="http://www.w3.org/1999/02/22-rdf-syntax-ns#">
<!--
-->
<cim:Line rdf:ID="_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4">
  <cim:IdentifiedObject.name>ieee13nodeckt</cim:IdentifiedObject.name>
</cim:Line>
<cim:ConnectivityNode rdf:ID="_63058071-24C9-47CA-BF7A-536FCA8D0C71">
  <cim:IdentifiedObject.name>sourcebus</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_A12CF54E-677D-4CD5-B842-6C2CA9077C55">
  <cim:IdentifiedObject.name>650</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_70E9EBE2-CC85-4E2C-8F00-2527C4CC27A1">
  <cim:IdentifiedObject.name>rg60</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_D4E2093B-0263-4B25-85E6-38D1DC46006F">
  <cim:IdentifiedObject.name>633</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_F7775537-E15E-4354-908D-C38EA370757A">
  <cim:IdentifiedObject.name>634</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_3C67E5A5-CEA3-4D31-A98F-A03E82C5AB61">
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_51DF66B2-EAB2-4BA8-BDE9-2C96FF620BEC">
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_623C3FCF-5B7B-43A9-B2DD-C380DC92877D">
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_E3AEE8E3-92CC-4E4D-95BD-64FCA71A816C">
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_56E89EC4-F8A1-495B-BF16-E88B7B0F8477">
  <cim:IdentifiedObject.name>675</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_ECAB650C-EEEC-4537-BB4C-0789AA7FC4D5">
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_52F8E97A-EF08-4415-8CFC-F7AE907EC9E4">
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_98A9D63F-A5DD-4B26-B0A3-D7B8ED334D22">
  <cim:IdentifiedObject.name>670</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_5AA9EF05-6A34-408B-89A7-075D7ACAD250">
  <cim:IdentifiedObject.name>632</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_50B21DC3-00BD-4C4F-8F40-D4219AB10886">
  <cim:IdentifiedObject.name>680</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:ConnectivityNode rdf:ID="_5CB38E0D-6B1D-475A-8658-80833A9924D7">
  <cim:IdentifiedObject.name>684</cim:IdentifiedObject.name>
</cim:ConnectivityNode>
<cim:EnergySource rdf:ID="_E1B8C549-29A7-4F01-BAE2-AFC7D26B897C">
  <cim:IdentifiedObject.name>source</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:EnergySource.nominalVoltage>115</cim:EnergySource.nominalVoltage>
  <cim:EnergySource.voltageMagnitude>115</cim:EnergySource.voltageMagnitude>
  <cim:EnergySource.voltageAngle>0.523598775598333</cim:EnergySource.voltageAngle>
  <cim:EnergySource.r>0.160376682055275</cim:EnergySource.r>
  <cim:EnergySource.x>0.641506728221101</cim:EnergySource.x>
  <cim:EnergySource.r0>0.169773448648697</cim:EnergySource.r0>
  <cim:EnergySource.x0>0.509320345946091</cim:EnergySource.x0>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_F920DF4A-F87A-4B6B-804F-5FADE8DD07C5"/>
</cim:EnergySource>
<cim:Terminal rdf:ID="_3D045183-77E7-4855-9B33-03C67C2A5C29">
  <cim:IdentifiedObject.name>source_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E1B8C549-29A7-4F01-BAE2-AFC7D26B897C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_63058071-24C9-47CA-BF7A-536FCA8D0C71"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_F920DF4A-F87A-4B6B-804F-5FADE8DD07C5">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_A12241FE-FC5A-451C-B095-A85218775806">
  <cim:PositionPoint.Location rdf:resource="#_F920DF4A-F87A-4B6B-804F-5FADE8DD07C5"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ShuntCompensator rdf:ID="_293435CB-7E0A-472D-B03B-1A31C6B5BE1B">
  <cim:IdentifiedObject.name>cap1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:ShuntCompensator.nomU>4.16</cim:ShuntCompensator.nomU>
  <cim:ShuntCompensator.nomQ>600</cim:ShuntCompensator.nomQ>
  <cim:ShuntCompensator.reactivePerSection>600</cim:ShuntCompensator.reactivePerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_67E12532-A1BF-4DFF-8799-C7D6F1FED8C3"/>
</cim:ShuntCompensator>
<cim:Terminal rdf:ID="_A2C6D34D-82F4-4A8F-A43D-F7B3091D3CC8">
  <cim:IdentifiedObject.name>cap1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_293435CB-7E0A-472D-B03B-1A31C6B5BE1B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_56E89EC4-F8A1-495B-BF16-E88B7B0F8477"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_67E12532-A1BF-4DFF-8799-C7D6F1FED8C3">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_031DECAE-CC6D-4271-8D53-1D368D04572F">
  <cim:PositionPoint.Location rdf:resource="#_67E12532-A1BF-4DFF-8799-C7D6F1FED8C3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:ShuntCompensator rdf:ID="_CCD7C604-E74C-413D-A355-D02CDD8F84B8">
  <cim:IdentifiedObject.name>cap2</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:ShuntCompensator.nomU>2.4</cim:ShuntCompensator.nomU>
  <cim:ShuntCompensator.nomQ>100</cim:ShuntCompensator.nomQ>
  <cim:ShuntCompensator.reactivePerSection>100</cim:ShuntCompensator.reactivePerSection>
  <cim:ShuntCompensator.normalSections>1</cim:ShuntCompensator.normalSections>
  <cim:ShuntCompensator.maximumSections>1</cim:ShuntCompensator.maximumSections>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_4D31AE51-F9F1-4463-8966-46F5626D8D85"/>
</cim:ShuntCompensator>
<cim:Terminal rdf:ID="_CBB4DA64-FDB1-4C29-80B7-F9D848221A56">
  <cim:IdentifiedObject.name>cap2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_CCD7C604-E74C-413D-A355-D02CDD8F84B8"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ECAB650C-EEEC-4537-BB4C-0789AA7FC4D5"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_4D31AE51-F9F1-4463-8966-46F5626D8D85">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_CC0BA662-5BC7-44DA-A932-611A19F5DE23">
  <cim:PositionPoint.Location rdf:resource="#_4D31AE51-F9F1-4463-8966-46F5626D8D85"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerInfo rdf:ID="_BB577102-E57D-4B71-9763-73C053B53774">
  <cim:IdentifiedObject.name>regleg</cim:IdentifiedObject.name>
</cim:TransformerInfo>
<cim:WindingInfo rdf:ID="_80288E18-ABCE-4C22-921D-3241957B9FD3">
  <cim:IdentifiedObject.name>regleg_1</cim:IdentifiedObject.name>
  <cim:WindingInfo.TransformerInfo rdf:resource="#_BB577102-E57D-4B71-9763-73C053B53774"/>
  <cim:WindingInfo.sequenceNumber>1</cim:WindingInfo.sequenceNumber>
  <cim:WindingInfo.connectionKind rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.I"/>
  <cim:WindingInfo.phaseAngle>0</cim:WindingInfo.phaseAngle>
  <cim:WindingInfo.ratedU>2.4</cim:WindingInfo.ratedU>
  <cim:WindingInfo.ratedS>1666</cim:WindingInfo.ratedS>
  <cim:WindingInfo.shortTermS>1832.6</cim:WindingInfo.shortTermS>
  <cim:WindingInfo.emergencyS>2499</cim:WindingInfo.emergencyS>
  <cim:WindingInfo.r>0.000172869147659064</cim:WindingInfo.r>
  <cim:WindingInfo.insulationU>0</cim:WindingInfo.insulationU>
</cim:WindingInfo>
<cim:WindingInfo rdf:ID="_241A4DFB-2C20-4BC0-9F60-E070AA2D0D63">
  <cim:IdentifiedObject.name>regleg_2</cim:IdentifiedObject.name>
  <cim:WindingInfo.TransformerInfo rdf:resource="#_BB577102-E57D-4B71-9763-73C053B53774"/>
  <cim:WindingInfo.sequenceNumber>2</cim:WindingInfo.sequenceNumber>
  <cim:WindingInfo.connectionKind rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.I"/>
  <cim:WindingInfo.phaseAngle>0</cim:WindingInfo.phaseAngle>
  <cim:WindingInfo.ratedU>2.4</cim:WindingInfo.ratedU>
  <cim:WindingInfo.ratedS>1666</cim:WindingInfo.ratedS>
  <cim:WindingInfo.shortTermS>1832.6</cim:WindingInfo.shortTermS>
  <cim:WindingInfo.emergencyS>2499</cim:WindingInfo.emergencyS>
  <cim:WindingInfo.r>0.000172869147659064</cim:WindingInfo.r>
  <cim:WindingInfo.insulationU>0</cim:WindingInfo.insulationU>
</cim:WindingInfo>
<cim:OpenCircuitTest rdf:ID="_E287E837-583F-4EFF-A8E2-5144B032FDB5">
  <cim:DistributionWindingTest.FromWinding rdf:resource="#_80288E18-ABCE-4C22-921D-3241957B9FD3"/>
  <cim:DistributionWindingTest.fromTapStep>16</cim:DistributionWindingTest.fromTapStep>
  <cim:OpenCircuitTest.excitingCurrent>0</cim:OpenCircuitTest.excitingCurrent>
  <cim:OpenCircuitTest.excitingCurrentZero>0</cim:OpenCircuitTest.excitingCurrentZero>
  <cim:OpenCircuitTest.noLoadLoss>0</cim:OpenCircuitTest.noLoadLoss>
  <cim:OpenCircuitTest.noLoadLossZero>0</cim:OpenCircuitTest.noLoadLossZero>
</cim:OpenCircuitTest>
<cim:ShortCircuitTest rdf:ID="_419D9974-D9E0-43A3-BEC8-EA6873C1A881">
  <cim:IdentifiedObject.name>regleg_1</cim:IdentifiedObject.name>
  <cim:DistributionWindingTest.FromWinding rdf:resource="#_80288E18-ABCE-4C22-921D-3241957B9FD3"/>
  <cim:DistributionWindingTest.fromTapStep>16</cim:DistributionWindingTest.fromTapStep>
  <cim:ShortCircuitTest.leakageImpedance>0.000345738295318127</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.000345738295318127</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loadLoss>0.1666</cim:ShortCircuitTest.loadLoss>
  <cim:ShortCircuitTest.loadLossZero>0.1666</cim:ShortCircuitTest.loadLossZero>
</cim:ShortCircuitTest>
<cim:ToWindingSpec rdf:ID="_0699B240-AEE2-4BEF-A0B2-DC5C38892B70">
  <cim:ToWindingSpec.ShortCircuitTests rdf:resource="#_419D9974-D9E0-43A3-BEC8-EA6873C1A881"/>
  <cim:ToWindingSpec.ToWinding rdf:resource="#_241A4DFB-2C20-4BC0-9F60-E070AA2D0D63"/>
  <cim:ToWindingSpec.toTapStep>16</cim:ToWindingSpec.toTapStep>
</cim:ToWindingSpec>
<cim:TransformerInfo rdf:ID="_9FB17D6C-6D47-4B84-9855-13636C92FBA4">
  <cim:IdentifiedObject.name>=sub</cim:IdentifiedObject.name>
</cim:TransformerInfo>
<cim:WindingInfo rdf:ID="_B98FC0C5-FB13-4471-B84E-2AAE6630C5D1">
  <cim:IdentifiedObject.name>=sub_1</cim:IdentifiedObject.name>
  <cim:WindingInfo.TransformerInfo rdf:resource="#_9FB17D6C-6D47-4B84-9855-13636C92FBA4"/>
  <cim:WindingInfo.sequenceNumber>1</cim:WindingInfo.sequenceNumber>
  <cim:WindingInfo.connectionKind rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.D"/>
  <cim:WindingInfo.phaseAngle>0</cim:WindingInfo.phaseAngle>
  <cim:WindingInfo.ratedU>115</cim:WindingInfo.ratedU>
  <cim:WindingInfo.ratedS>5000</cim:WindingInfo.ratedS>
  <cim:WindingInfo.shortTermS>5500</cim:WindingInfo.shortTermS>
  <cim:WindingInfo.emergencyS>7500</cim:WindingInfo.emergencyS>
  <cim:WindingInfo.r>0.013225</cim:WindingInfo.r>
  <cim:WindingInfo.insulationU>0</cim:WindingInfo.insulationU>
</cim:WindingInfo>
<cim:WindingInfo rdf:ID="_16BE86F8-9D41-4B59-85BB-E1C5F0E82BC2">
  <cim:IdentifiedObject.name>=sub_2</cim:IdentifiedObject.name>
  <cim:WindingInfo.TransformerInfo rdf:resource="#_9FB17D6C-6D47-4B84-9855-13636C92FBA4"/>
  <cim:WindingInfo.sequenceNumber>2</cim:WindingInfo.sequenceNumber>
  <cim:WindingInfo.connectionKind rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
  <cim:WindingInfo.phaseAngle>1</cim:WindingInfo.phaseAngle>
  <cim:WindingInfo.ratedU>4.16</cim:WindingInfo.ratedU>
  <cim:WindingInfo.ratedS>5000</cim:WindingInfo.ratedS>
  <cim:WindingInfo.shortTermS>5500</cim:WindingInfo.shortTermS>
  <cim:WindingInfo.emergencyS>7500</cim:WindingInfo.emergencyS>
  <cim:WindingInfo.r>1.73056E-005</cim:WindingInfo.r>
  <cim:WindingInfo.insulationU>0</cim:WindingInfo.insulationU>
</cim:WindingInfo>
<cim:OpenCircuitTest rdf:ID="_7CE46210-16AB-423A-B7FA-A1A34F41D98A">
  <cim:DistributionWindingTest.FromWinding rdf:resource="#_B98FC0C5-FB13-4471-B84E-2AAE6630C5D1"/>
  <cim:DistributionWindingTest.fromTapStep>16</cim:DistributionWindingTest.fromTapStep>
  <cim:OpenCircuitTest.excitingCurrent>0</cim:OpenCircuitTest.excitingCurrent>
  <cim:OpenCircuitTest.excitingCurrentZero>0</cim:OpenCircuitTest.excitingCurrentZero>
  <cim:OpenCircuitTest.noLoadLoss>0</cim:OpenCircuitTest.noLoadLoss>
  <cim:OpenCircuitTest.noLoadLossZero>0</cim:OpenCircuitTest.noLoadLossZero>
</cim:OpenCircuitTest>
<cim:ShortCircuitTest rdf:ID="_ADC05B8C-E1A1-45F7-8431-AF13F8AC2E3F">
  <cim:IdentifiedObject.name>=sub_1</cim:IdentifiedObject.name>
  <cim:DistributionWindingTest.FromWinding rdf:resource="#_B98FC0C5-FB13-4471-B84E-2AAE6630C5D1"/>
  <cim:DistributionWindingTest.fromTapStep>16</cim:DistributionWindingTest.fromTapStep>
  <cim:ShortCircuitTest.leakageImpedance>0.2116</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.2116</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loadLoss>0.05</cim:ShortCircuitTest.loadLoss>
  <cim:ShortCircuitTest.loadLossZero>0.05</cim:ShortCircuitTest.loadLossZero>
</cim:ShortCircuitTest>
<cim:ToWindingSpec rdf:ID="_438F4A01-13DF-4D8E-9701-07F3B68A060E">
  <cim:ToWindingSpec.ShortCircuitTests rdf:resource="#_ADC05B8C-E1A1-45F7-8431-AF13F8AC2E3F"/>
  <cim:ToWindingSpec.ToWinding rdf:resource="#_16BE86F8-9D41-4B59-85BB-E1C5F0E82BC2"/>
  <cim:ToWindingSpec.toTapStep>16</cim:ToWindingSpec.toTapStep>
</cim:ToWindingSpec>
<cim:TransformerInfo rdf:ID="_A118201B-3D85-4DC7-9C00-16F046CABA3A">
  <cim:IdentifiedObject.name>=xfm1</cim:IdentifiedObject.name>
</cim:TransformerInfo>
<cim:WindingInfo rdf:ID="_12E44AA6-EFFD-48CE-A9ED-43FF0E570960">
  <cim:IdentifiedObject.name>=xfm1_1</cim:IdentifiedObject.name>
  <cim:WindingInfo.TransformerInfo rdf:resource="#_A118201B-3D85-4DC7-9C00-16F046CABA3A"/>
  <cim:WindingInfo.sequenceNumber>1</cim:WindingInfo.sequenceNumber>
  <cim:WindingInfo.connectionKind rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
  <cim:WindingInfo.phaseAngle>0</cim:WindingInfo.phaseAngle>
  <cim:WindingInfo.ratedU>4.16</cim:WindingInfo.ratedU>
  <cim:WindingInfo.ratedS>500</cim:WindingInfo.ratedS>
  <cim:WindingInfo.shortTermS>550</cim:WindingInfo.shortTermS>
  <cim:WindingInfo.emergencyS>750</cim:WindingInfo.emergencyS>
  <cim:WindingInfo.r>0.1903616</cim:WindingInfo.r>
  <cim:WindingInfo.insulationU>0</cim:WindingInfo.insulationU>
</cim:WindingInfo>
<cim:WindingInfo rdf:ID="_8F1E49EB-C804-4A10-858A-9E40491DA9C5">
  <cim:IdentifiedObject.name>=xfm1_2</cim:IdentifiedObject.name>
  <cim:WindingInfo.TransformerInfo rdf:resource="#_A118201B-3D85-4DC7-9C00-16F046CABA3A"/>
  <cim:WindingInfo.sequenceNumber>2</cim:WindingInfo.sequenceNumber>
  <cim:WindingInfo.connectionKind rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#WindingConnection.Y"/>
  <cim:WindingInfo.phaseAngle>0</cim:WindingInfo.phaseAngle>
  <cim:WindingInfo.ratedU>0.48</cim:WindingInfo.ratedU>
  <cim:WindingInfo.ratedS>500</cim:WindingInfo.ratedS>
  <cim:WindingInfo.shortTermS>550</cim:WindingInfo.shortTermS>
  <cim:WindingInfo.emergencyS>750</cim:WindingInfo.emergencyS>
  <cim:WindingInfo.r>0.0025344</cim:WindingInfo.r>
  <cim:WindingInfo.insulationU>0</cim:WindingInfo.insulationU>
</cim:WindingInfo>
<cim:OpenCircuitTest rdf:ID="_014ACCCE-6C8D-4328-95EF-1DF5C61D94C6">
  <cim:DistributionWindingTest.FromWinding rdf:resource="#_12E44AA6-EFFD-48CE-A9ED-43FF0E570960"/>
  <cim:DistributionWindingTest.fromTapStep>16</cim:DistributionWindingTest.fromTapStep>
  <cim:OpenCircuitTest.excitingCurrent>0</cim:OpenCircuitTest.excitingCurrent>
  <cim:OpenCircuitTest.excitingCurrentZero>0</cim:OpenCircuitTest.excitingCurrentZero>
  <cim:OpenCircuitTest.noLoadLoss>0</cim:OpenCircuitTest.noLoadLoss>
  <cim:OpenCircuitTest.noLoadLossZero>0</cim:OpenCircuitTest.noLoadLossZero>
</cim:OpenCircuitTest>
<cim:ShortCircuitTest rdf:ID="_E97374F2-8FF1-4E64-81C3-DA83944AA3D3">
  <cim:IdentifiedObject.name>=xfm1_1</cim:IdentifiedObject.name>
  <cim:DistributionWindingTest.FromWinding rdf:resource="#_12E44AA6-EFFD-48CE-A9ED-43FF0E570960"/>
  <cim:DistributionWindingTest.fromTapStep>16</cim:DistributionWindingTest.fromTapStep>
  <cim:ShortCircuitTest.leakageImpedance>0.692224</cim:ShortCircuitTest.leakageImpedance>
  <cim:ShortCircuitTest.leakageImpedanceZero>0.692224</cim:ShortCircuitTest.leakageImpedanceZero>
  <cim:ShortCircuitTest.loadLoss>5.5</cim:ShortCircuitTest.loadLoss>
  <cim:ShortCircuitTest.loadLossZero>5.5</cim:ShortCircuitTest.loadLossZero>
</cim:ShortCircuitTest>
<cim:ToWindingSpec rdf:ID="_E5A8F1B7-8DC6-494F-9248-0E6CCB62ABF1">
  <cim:ToWindingSpec.ShortCircuitTests rdf:resource="#_E97374F2-8FF1-4E64-81C3-DA83944AA3D3"/>
  <cim:ToWindingSpec.ToWinding rdf:resource="#_8F1E49EB-C804-4A10-858A-9E40491DA9C5"/>
  <cim:ToWindingSpec.toTapStep>16</cim:ToWindingSpec.toTapStep>
</cim:ToWindingSpec>
<cim:DistributionTransformer rdf:ID="_25E168FF-FCE0-4DA3-B57C-C6DDE65F670D">
  <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
  <cim:DistributionTransformer.TransformerBank rdf:resource="#_FC11BA15-48E0-4243-B596-93F022F686B7"/>
  <cim:DistributionTransformer.TransformerInfo rdf:resource="#_9FB17D6C-6D47-4B84-9855-13636C92FBA4"/>
</cim:DistributionTransformer>
<cim:DistributionTransformerWinding rdf:ID="_E3B5AE16-803C-4729-8FA7-D3AE11BBDD81">
  <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_25E168FF-FCE0-4DA3-B57C-C6DDE65F670D"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_B98FC0C5-FB13-4471-B84E-2AAE6630C5D1"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:DistributionTransformerWinding rdf:ID="_9A454EF7-46A6-4875-A73D-1EC32BC5CC7F">
  <cim:IdentifiedObject.name>sub</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_25E168FF-FCE0-4DA3-B57C-C6DDE65F670D"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_16BE86F8-9D41-4B59-85BB-E1C5F0E82BC2"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:Terminal rdf:ID="_6ADAE724-CC39-452E-9BD8-3191B4C15FA6">
  <cim:IdentifiedObject.name>sub_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E3B5AE16-803C-4729-8FA7-D3AE11BBDD81"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_63058071-24C9-47CA-BF7A-536FCA8D0C71"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3519D3A3-E052-4BCF-93AE-CA1B3CC05055">
  <cim:IdentifiedObject.name>sub_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9A454EF7-46A6-4875-A73D-1EC32BC5CC7F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A12CF54E-677D-4CD5-B842-6C2CA9077C55"/>
</cim:Terminal>
<cim:DistributionTransformer rdf:ID="_CB5A3AD3-D45F-4D87-87E0-FBDAB845C7FA">
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:DistributionTransformer.TransformerBank rdf:resource="#_61AA71EC-03EA-4995-B532-CE85AF4F0454"/>
  <cim:DistributionTransformer.TransformerInfo rdf:resource="#_BB577102-E57D-4B71-9763-73C053B53774"/>
</cim:DistributionTransformer>
<cim:DistributionTransformerWinding rdf:ID="_A9EEB86F-6C37-4C22-B405-E8A5548409A2">
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_CB5A3AD3-D45F-4D87-87E0-FBDAB845C7FA"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_80288E18-ABCE-4C22-921D-3241957B9FD3"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:DistributionTransformerWinding rdf:ID="_2A5F0AFD-3254-405C-BD03-FD38EFE53F48">
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_CB5A3AD3-D45F-4D87-87E0-FBDAB845C7FA"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_241A4DFB-2C20-4BC0-9F60-E070AA2D0D63"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:Terminal rdf:ID="_A42DE6A5-A06F-457B-831A-4790D246AEF0">
  <cim:IdentifiedObject.name>reg1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A9EEB86F-6C37-4C22-B405-E8A5548409A2"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A12CF54E-677D-4CD5-B842-6C2CA9077C55"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_F0ABBE0E-6462-47FC-94A5-A5F4B37E3725">
  <cim:IdentifiedObject.name>reg1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2A5F0AFD-3254-405C-BD03-FD38EFE53F48"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_70E9EBE2-CC85-4E2C-8F00-2527C4CC27A1"/>
</cim:Terminal>
<cim:DistributionTransformer rdf:ID="_B3DBEE28-8985-493D-A4B0-F97663CE441F">
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:DistributionTransformer.TransformerBank rdf:resource="#_61AA71EC-03EA-4995-B532-CE85AF4F0454"/>
  <cim:DistributionTransformer.TransformerInfo rdf:resource="#_BB577102-E57D-4B71-9763-73C053B53774"/>
</cim:DistributionTransformer>
<cim:DistributionTransformerWinding rdf:ID="_64A1C2FC-AEB5-4069-8A03-809F35A35254">
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_B3DBEE28-8985-493D-A4B0-F97663CE441F"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_80288E18-ABCE-4C22-921D-3241957B9FD3"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:DistributionTransformerWinding rdf:ID="_BAB47AD7-E9F8-499B-B90B-8E36E6126B3C">
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_B3DBEE28-8985-493D-A4B0-F97663CE441F"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_241A4DFB-2C20-4BC0-9F60-E070AA2D0D63"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:Terminal rdf:ID="_3E6C011C-0CC8-4C9E-BB75-FEA36D0D3456">
  <cim:IdentifiedObject.name>reg2_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_64A1C2FC-AEB5-4069-8A03-809F35A35254"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A12CF54E-677D-4CD5-B842-6C2CA9077C55"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_417ED609-E9C7-4D8F-92BD-DFC055D332EF">
  <cim:IdentifiedObject.name>reg2_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_BAB47AD7-E9F8-499B-B90B-8E36E6126B3C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_70E9EBE2-CC85-4E2C-8F00-2527C4CC27A1"/>
</cim:Terminal>
<cim:DistributionTransformer rdf:ID="_84C910FB-7A00-4D6B-BB55-CD13D09297E2">
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:DistributionTransformer.TransformerBank rdf:resource="#_61AA71EC-03EA-4995-B532-CE85AF4F0454"/>
  <cim:DistributionTransformer.TransformerInfo rdf:resource="#_BB577102-E57D-4B71-9763-73C053B53774"/>
</cim:DistributionTransformer>
<cim:DistributionTransformerWinding rdf:ID="_EE89BD29-5D2C-4B71-A001-7111EE79DABC">
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_84C910FB-7A00-4D6B-BB55-CD13D09297E2"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_80288E18-ABCE-4C22-921D-3241957B9FD3"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:DistributionTransformerWinding rdf:ID="_FEFDE4BC-471D-49CF-A4F7-6E7E5CCE3E30">
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_84C910FB-7A00-4D6B-BB55-CD13D09297E2"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_241A4DFB-2C20-4BC0-9F60-E070AA2D0D63"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:Terminal rdf:ID="_ED087BCD-8EBB-401A-8E43-35A43B898701">
  <cim:IdentifiedObject.name>reg3_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_EE89BD29-5D2C-4B71-A001-7111EE79DABC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_A12CF54E-677D-4CD5-B842-6C2CA9077C55"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3549AA0A-097E-41ED-B468-3303591C19DF">
  <cim:IdentifiedObject.name>reg3_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FEFDE4BC-471D-49CF-A4F7-6E7E5CCE3E30"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_70E9EBE2-CC85-4E2C-8F00-2527C4CC27A1"/>
</cim:Terminal>
<cim:DistributionTransformer rdf:ID="_7BEBFDA3-AAF0-4487-82CC-F5C393468275">
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:DistributionTransformer.TransformerBank rdf:resource="#_E28DE02A-903E-4B33-B549-ED7CBEE173C0"/>
  <cim:DistributionTransformer.TransformerInfo rdf:resource="#_A118201B-3D85-4DC7-9C00-16F046CABA3A"/>
</cim:DistributionTransformer>
<cim:DistributionTransformerWinding rdf:ID="_FEDCA879-4BBB-4214-83A2-C051B4B9D3EC">
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_7BEBFDA3-AAF0-4487-82CC-F5C393468275"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_12E44AA6-EFFD-48CE-A9ED-43FF0E570960"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:DistributionTransformerWinding rdf:ID="_E915FE71-D652-48E9-BE56-692A1575258D">
  <cim:IdentifiedObject.name>xfm1</cim:IdentifiedObject.name>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionTransformerWinding.Transformer rdf:resource="#_7BEBFDA3-AAF0-4487-82CC-F5C393468275"/>
  <cim:DistributionTransformerWinding.WindingInfo rdf:resource="#_8F1E49EB-C804-4A10-858A-9E40491DA9C5"/>
  <cim:DistributionTransformerWinding.grounded>false</cim:DistributionTransformerWinding.grounded>
</cim:DistributionTransformerWinding>
<cim:Terminal rdf:ID="_6F2739B2-708B-4F84-A777-6A6B9BD85ED0">
  <cim:IdentifiedObject.name>xfm1_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_FEDCA879-4BBB-4214-83A2-C051B4B9D3EC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D4E2093B-0263-4B25-85E6-38D1DC46006F"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_DEA9FEAC-C936-4B2C-9E3E-99905BDA1AFA">
  <cim:IdentifiedObject.name>xfm1_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E915FE71-D652-48E9-BE56-692A1575258D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7775537-E15E-4354-908D-C38EA370757A"/>
</cim:Terminal>
<cim:TransformerBank rdf:ID="_FC11BA15-48E0-4243-B596-93F022F686B7">
  <cim:IdentifiedObject.name>=sub</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:TransformerBank.vectorGroup>Dy1</cim:TransformerBank.vectorGroup>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_E15AA7C6-6086-4D79-977A-668352D543F2"/>
</cim:TransformerBank>
<cim:GeoLocation rdf:ID="_E15AA7C6-6086-4D79-977A-668352D543F2">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_A8A338E1-9AF7-4900-A0C7-0F1CC9C6FBB1">
  <cim:PositionPoint.Location rdf:resource="#_E15AA7C6-6086-4D79-977A-668352D543F2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>400</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_11CBD6C0-3EF6-4744-97CC-9A3AAA6A38BD">
  <cim:PositionPoint.Location rdf:resource="#_E15AA7C6-6086-4D79-977A-668352D543F2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerBank rdf:ID="_61AA71EC-03EA-4995-B532-CE85AF4F0454">
  <cim:IdentifiedObject.name>Reg</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:TransformerBank.vectorGroup>Yy</cim:TransformerBank.vectorGroup>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_23F3F69B-1680-4EE0-AB4F-2B4537C8DC7C"/>
</cim:TransformerBank>
<cim:GeoLocation rdf:ID="_23F3F69B-1680-4EE0-AB4F-2B4537C8DC7C">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_68414874-7494-4524-BE27-57DF6C2785BF">
  <cim:PositionPoint.Location rdf:resource="#_23F3F69B-1680-4EE0-AB4F-2B4537C8DC7C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>350</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_397E9861-A2E1-4247-AE94-8D62352A5B22">
  <cim:PositionPoint.Location rdf:resource="#_23F3F69B-1680-4EE0-AB4F-2B4537C8DC7C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:TransformerBank rdf:ID="_E28DE02A-903E-4B33-B549-ED7CBEE173C0">
  <cim:IdentifiedObject.name>=xfm1</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:TransformerBank.vectorGroup>Yy</cim:TransformerBank.vectorGroup>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_76F83A06-0BAC-4653-A6B8-8BA9CCDF295A"/>
</cim:TransformerBank>
<cim:GeoLocation rdf:ID="_76F83A06-0BAC-4653-A6B8-8BA9CCDF295A">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_3511446B-07CD-4A6D-BC33-74629794D015">
  <cim:PositionPoint.Location rdf:resource="#_76F83A06-0BAC-4653-A6B8-8BA9CCDF295A"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DAEC0965-BFDC-454D-BA99-EB2C9FBF366A">
  <cim:PositionPoint.Location rdf:resource="#_76F83A06-0BAC-4653-A6B8-8BA9CCDF295A"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionTapChanger rdf:ID="_310037CD-CBA7-4A4A-B6A2-3F80C2DAF917">
  <cim:IdentifiedObject.name>reg1</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.Winding rdf:resource="#_2A5F0AFD-3254-405C-BD03-FD38EFE53F48"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
  <cim:DistributionTapChanger.ptRatio>20</cim:DistributionTapChanger.ptRatio>
  <cim:DistributionTapChanger.ctRating>700</cim:DistributionTapChanger.ctRating>
  <cim:DistributionTapChanger.ctRatio>3500</cim:DistributionTapChanger.ctRatio>
  <cim:DistributionTapChanger.targetVoltage>2440</cim:DistributionTapChanger.targetVoltage>
  <cim:DistributionTapChanger.bandVoltage>40</cim:DistributionTapChanger.bandVoltage>
  <cim:DistributionTapChanger.lineDropCompensation>true</cim:DistributionTapChanger.lineDropCompensation>
  <cim:DistributionTapChanger.lineDropR>3</cim:DistributionTapChanger.lineDropR>
  <cim:DistributionTapChanger.lineDropX>9</cim:DistributionTapChanger.lineDropX>
  <cim:DistributionTapChanger.reverseLineDropR>0</cim:DistributionTapChanger.reverseLineDropR>
  <cim:DistributionTapChanger.reverseLineDropX>0</cim:DistributionTapChanger.reverseLineDropX>
  <cim:DistributionTapChanger.limitVoltage>0</cim:DistributionTapChanger.limitVoltage>
  <cim:DistributionTapChanger.monitoredPhase rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
</cim:DistributionTapChanger>
<cim:SvTapStep rdf:ID="_B83CFE23-C9BC-49E3-B84F-0D4A75CEB91A">
  <cim:SvTapStep.TapChanger rdf:resource="#_310037CD-CBA7-4A4A-B6A2-3F80C2DAF917"/>
  <cim:SvTapStep.position>26</cim:SvTapStep.position>
  <cim:SvTapStep.continuousPosition>1.0625</cim:SvTapStep.continuousPosition>
</cim:SvTapStep>
<cim:DistributionTapChanger rdf:ID="_B6F4CA15-5D23-45AF-9263-7114AEEF63D7">
  <cim:IdentifiedObject.name>reg2</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.Winding rdf:resource="#_BAB47AD7-E9F8-499B-B90B-8E36E6126B3C"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
  <cim:DistributionTapChanger.ptRatio>20</cim:DistributionTapChanger.ptRatio>
  <cim:DistributionTapChanger.ctRating>700</cim:DistributionTapChanger.ctRating>
  <cim:DistributionTapChanger.ctRatio>3500</cim:DistributionTapChanger.ctRatio>
  <cim:DistributionTapChanger.targetVoltage>2440</cim:DistributionTapChanger.targetVoltage>
  <cim:DistributionTapChanger.bandVoltage>40</cim:DistributionTapChanger.bandVoltage>
  <cim:DistributionTapChanger.lineDropCompensation>true</cim:DistributionTapChanger.lineDropCompensation>
  <cim:DistributionTapChanger.lineDropR>3</cim:DistributionTapChanger.lineDropR>
  <cim:DistributionTapChanger.lineDropX>9</cim:DistributionTapChanger.lineDropX>
  <cim:DistributionTapChanger.reverseLineDropR>0</cim:DistributionTapChanger.reverseLineDropR>
  <cim:DistributionTapChanger.reverseLineDropX>0</cim:DistributionTapChanger.reverseLineDropX>
  <cim:DistributionTapChanger.limitVoltage>0</cim:DistributionTapChanger.limitVoltage>
  <cim:DistributionTapChanger.monitoredPhase rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
</cim:DistributionTapChanger>
<cim:SvTapStep rdf:ID="_E7B6F18B-1831-4123-B400-F1790470A893">
  <cim:SvTapStep.TapChanger rdf:resource="#_B6F4CA15-5D23-45AF-9263-7114AEEF63D7"/>
  <cim:SvTapStep.position>24</cim:SvTapStep.position>
  <cim:SvTapStep.continuousPosition>1.05</cim:SvTapStep.continuousPosition>
</cim:SvTapStep>
<cim:DistributionTapChanger rdf:ID="_73B53391-8DA6-4BA0-8505-4B920EAFB2E7">
  <cim:IdentifiedObject.name>reg3</cim:IdentifiedObject.name>
  <cim:RatioTapChanger.Winding rdf:resource="#_FEFDE4BC-471D-49CF-A4F7-6E7E5CCE3E30"/>
  <cim:TapChanger.highStep>32</cim:TapChanger.highStep>
  <cim:TapChanger.lowStep>0</cim:TapChanger.lowStep>
  <cim:TapChanger.neutralStep>16</cim:TapChanger.neutralStep>
  <cim:TapChanger.normalStep>16</cim:TapChanger.normalStep>
  <cim:TapChanger.neutralU>2400</cim:TapChanger.neutralU>
  <cim:TapChanger.stepVoltageIncrement>0.625</cim:TapChanger.stepVoltageIncrement>
  <cim:TapChanger.initialDelay>15</cim:TapChanger.initialDelay>
  <cim:TapChanger.subsequentDelay>2</cim:TapChanger.subsequentDelay>
  <cim:TapChanger.ltcFlag>true</cim:TapChanger.ltcFlag>
  <cim:TapChanger.regulationStatus>true</cim:TapChanger.regulationStatus>
  <cim:RatioTapChanger.tculControlMode rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#TransformerControlMode.volt"/>
  <cim:DistributionTapChanger.ptRatio>20</cim:DistributionTapChanger.ptRatio>
  <cim:DistributionTapChanger.ctRating>700</cim:DistributionTapChanger.ctRating>
  <cim:DistributionTapChanger.ctRatio>3500</cim:DistributionTapChanger.ctRatio>
  <cim:DistributionTapChanger.targetVoltage>2440</cim:DistributionTapChanger.targetVoltage>
  <cim:DistributionTapChanger.bandVoltage>40</cim:DistributionTapChanger.bandVoltage>
  <cim:DistributionTapChanger.lineDropCompensation>true</cim:DistributionTapChanger.lineDropCompensation>
  <cim:DistributionTapChanger.lineDropR>3</cim:DistributionTapChanger.lineDropR>
  <cim:DistributionTapChanger.lineDropX>9</cim:DistributionTapChanger.lineDropX>
  <cim:DistributionTapChanger.reverseLineDropR>0</cim:DistributionTapChanger.reverseLineDropR>
  <cim:DistributionTapChanger.reverseLineDropX>0</cim:DistributionTapChanger.reverseLineDropX>
  <cim:DistributionTapChanger.limitVoltage>0</cim:DistributionTapChanger.limitVoltage>
  <cim:DistributionTapChanger.monitoredPhase rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
</cim:DistributionTapChanger>
<cim:SvTapStep rdf:ID="_AEDB764C-E78E-4F32-A5B1-476EFC9150F9">
  <cim:SvTapStep.TapChanger rdf:resource="#_73B53391-8DA6-4BA0-8505-4B920EAFB2E7"/>
  <cim:SvTapStep.position>27</cim:SvTapStep.position>
  <cim:SvTapStep.continuousPosition>1.06875</cim:SvTapStep.continuousPosition>
</cim:SvTapStep>
<cim:DistributionLineSegment rdf:ID="_13BB3D07-8E86-4C98-975D-3FE7CA4F7E2E">
  <cim:IdentifiedObject.name>650632</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>2000</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_0C9D86E8-417B-4F01-99BE-CAA64E685DB2"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_AA8E20B5-17B8-4174-B4F2-A1349734F537">
  <cim:IdentifiedObject.name>650632_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_13BB3D07-8E86-4C98-975D-3FE7CA4F7E2E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_70E9EBE2-CC85-4E2C-8F00-2527C4CC27A1"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_8837C553-CA4C-409D-A642-367EF9D21E4B">
  <cim:IdentifiedObject.name>650632_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_13BB3D07-8E86-4C98-975D-3FE7CA4F7E2E"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5AA9EF05-6A34-408B-89A7-075D7ACAD250"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_0C9D86E8-417B-4F01-99BE-CAA64E685DB2">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_93E16643-A305-46DC-9B4B-6EB8712ECEF2">
  <cim:PositionPoint.Location rdf:resource="#_0C9D86E8-417B-4F01-99BE-CAA64E685DB2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>300</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_9ACED339-14EB-45A1-9F85-7DB1BA6BD762">
  <cim:PositionPoint.Location rdf:resource="#_0C9D86E8-417B-4F01-99BE-CAA64E685DB2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_84C195BD-2EA0-458C-B21E-31A2DAB1DAF7">
  <cim:IdentifiedObject.name>632670</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>667</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_8C83F36B-E12D-4AD1-8D0D-9F854833D33E"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_CDF79EE4-D096-4A1E-9368-1CD7153CA62F">
  <cim:IdentifiedObject.name>632670_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84C195BD-2EA0-458C-B21E-31A2DAB1DAF7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5AA9EF05-6A34-408B-89A7-075D7ACAD250"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_B976BAAD-C2A5-4FF4-8BD2-1DF14C95D664">
  <cim:IdentifiedObject.name>632670_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_84C195BD-2EA0-458C-B21E-31A2DAB1DAF7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_98A9D63F-A5DD-4B26-B0A3-D7B8ED334D22"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_8C83F36B-E12D-4AD1-8D0D-9F854833D33E">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_C3A639D7-58AC-4AFD-A254-A92027B9FAD1">
  <cim:PositionPoint.Location rdf:resource="#_8C83F36B-E12D-4AD1-8D0D-9F854833D33E"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_76A9F2F2-55FC-4828-AF77-3981CE95C1CE">
  <cim:PositionPoint.Location rdf:resource="#_8C83F36B-E12D-4AD1-8D0D-9F854833D33E"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_B70116A2-0633-4120-8F4F-8E3B8FDA2090">
  <cim:IdentifiedObject.name>670671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>1333</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_A2E8D4FF-41CD-4E0C-A822-18BB4E3D9665"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_44F4CBA2-5770-44AE-B6BC-817BEC00248D">
  <cim:IdentifiedObject.name>670671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B70116A2-0633-4120-8F4F-8E3B8FDA2090"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_98A9D63F-A5DD-4B26-B0A3-D7B8ED334D22"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_EEC19CCF-6D14-48FE-88C0-82A2B7D3D08A">
  <cim:IdentifiedObject.name>670671_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B70116A2-0633-4120-8F4F-8E3B8FDA2090"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C67E5A5-CEA3-4D31-A98F-A03E82C5AB61"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_A2E8D4FF-41CD-4E0C-A822-18BB4E3D9665">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_472D6DF3-2358-4D5C-AF02-87D0A39D2D3C">
  <cim:PositionPoint.Location rdf:resource="#_A2E8D4FF-41CD-4E0C-A822-18BB4E3D9665"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_05EDF98D-9202-4936-990C-0F23DD43007A">
  <cim:PositionPoint.Location rdf:resource="#_A2E8D4FF-41CD-4E0C-A822-18BB4E3D9665"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_999485EC-280F-40ED-84A9-02CAAC0E02BD">
  <cim:IdentifiedObject.name>671680</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>1000</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_52DB57CA-D70A-436A-A0DC-5FF87983D7C7"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_65467F59-3285-4FA0-B919-9CA6E39CC729">
  <cim:IdentifiedObject.name>671680_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_999485EC-280F-40ED-84A9-02CAAC0E02BD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C67E5A5-CEA3-4D31-A98F-A03E82C5AB61"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_295E6320-DD94-433D-8FA6-B9F3D3D95228">
  <cim:IdentifiedObject.name>671680_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_999485EC-280F-40ED-84A9-02CAAC0E02BD"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_50B21DC3-00BD-4C4F-8F40-D4219AB10886"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_52DB57CA-D70A-436A-A0DC-5FF87983D7C7">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_6C898931-DE79-4771-A027-EEC84A50AEB5">
  <cim:PositionPoint.Location rdf:resource="#_52DB57CA-D70A-436A-A0DC-5FF87983D7C7"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_DDC55667-0D23-4D60-BF22-4B213A36740C">
  <cim:PositionPoint.Location rdf:resource="#_52DB57CA-D70A-436A-A0DC-5FF87983D7C7"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_0929F6D2-8AAA-4D84-B76F-69DC3AB84C11">
  <cim:IdentifiedObject.name>632633</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>500</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_8746067A-15A8-41FC-8DAB-221F10DBA36C"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_8106A46A-BA47-4D34-9618-13E1557D86F8">
  <cim:IdentifiedObject.name>632633_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0929F6D2-8AAA-4D84-B76F-69DC3AB84C11"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5AA9EF05-6A34-408B-89A7-075D7ACAD250"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_CE49193D-172C-454D-AFBD-2C449E91E77E">
  <cim:IdentifiedObject.name>632633_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0929F6D2-8AAA-4D84-B76F-69DC3AB84C11"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_D4E2093B-0263-4B25-85E6-38D1DC46006F"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_8746067A-15A8-41FC-8DAB-221F10DBA36C">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_2EEC1CCA-F862-4DB9-B7D5-879780C4550E">
  <cim:PositionPoint.Location rdf:resource="#_8746067A-15A8-41FC-8DAB-221F10DBA36C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_3FBEF663-A1AE-4B6E-B8BC-8C938A680FF8">
  <cim:PositionPoint.Location rdf:resource="#_8746067A-15A8-41FC-8DAB-221F10DBA36C"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>350</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_9A5A1DDB-E410-446A-991A-DD51D4FB6576">
  <cim:IdentifiedObject.name>632645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>500</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.BC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_70845808-C194-4C84-8A8C-40D4AD508C3F"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_FF38B6CF-BA12-42B8-BA3A-D0FB99C88542"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_0B8B094B-3FA9-4588-BEA2-A525AB045318">
  <cim:IdentifiedObject.name>632645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9A5A1DDB-E410-446A-991A-DD51D4FB6576"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5AA9EF05-6A34-408B-89A7-075D7ACAD250"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_E1678079-6021-48CF-997B-EFF3206393B6">
  <cim:IdentifiedObject.name>632645_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9A5A1DDB-E410-446A-991A-DD51D4FB6576"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_51DF66B2-EAB2-4BA8-BDE9-2C96FF620BEC"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_FF38B6CF-BA12-42B8-BA3A-D0FB99C88542">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_DFBCFEF8-6721-4EA8-BDE9-54B20F142BC6">
  <cim:PositionPoint.Location rdf:resource="#_FF38B6CF-BA12-42B8-BA3A-D0FB99C88542"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_F92DF624-0D74-445A-9DA7-CB4DC1B8D0A4">
  <cim:PositionPoint.Location rdf:resource="#_FF38B6CF-BA12-42B8-BA3A-D0FB99C88542"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_E9CAE338-6B02-4A40-94AF-416A1E6232A9">
  <cim:IdentifiedObject.name>645646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>300</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.BC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_70845808-C194-4C84-8A8C-40D4AD508C3F"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_EB856D01-48CB-4EBD-822F-6582246B43A2"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_6AE9B30E-5026-47B1-835B-F3AA247316C3">
  <cim:IdentifiedObject.name>645646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E9CAE338-6B02-4A40-94AF-416A1E6232A9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_51DF66B2-EAB2-4BA8-BDE9-2C96FF620BEC"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_52619EE2-ECD4-40CE-856D-6EECC85580A6">
  <cim:IdentifiedObject.name>645646_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E9CAE338-6B02-4A40-94AF-416A1E6232A9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_623C3FCF-5B7B-43A9-B2DD-C380DC92877D"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_EB856D01-48CB-4EBD-822F-6582246B43A2">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_A2FC01DD-2F96-4E59-A328-5763372C03AC">
  <cim:PositionPoint.Location rdf:resource="#_EB856D01-48CB-4EBD-822F-6582246B43A2"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_51727E5F-0BFF-4E3C-935A-C5D588487647">
  <cim:PositionPoint.Location rdf:resource="#_EB856D01-48CB-4EBD-822F-6582246B43A2"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_B054C6DC-DA47-461C-A02E-95372D8469B9">
  <cim:IdentifiedObject.name>692675</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>500</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_AD658A53-F81C-4004-8048-8743B13035DB"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_658C5013-2F24-48E9-9C6C-89FBD255C760">
  <cim:IdentifiedObject.name>692675_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B054C6DC-DA47-461C-A02E-95372D8469B9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3AEE8E3-92CC-4E4D-95BD-64FCA71A816C"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_A9D58442-2E68-49D8-9E57-5F3F2F0F54F0">
  <cim:IdentifiedObject.name>692675_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B054C6DC-DA47-461C-A02E-95372D8469B9"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_56E89EC4-F8A1-495B-BF16-E88B7B0F8477"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_AD658A53-F81C-4004-8048-8743B13035DB">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_7FE815CA-9D5A-4E25-9520-125807CDAEF5">
  <cim:PositionPoint.Location rdf:resource="#_AD658A53-F81C-4004-8048-8743B13035DB"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_020FB645-1A52-4FBB-8412-F596829A3232">
  <cim:PositionPoint.Location rdf:resource="#_AD658A53-F81C-4004-8048-8743B13035DB"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_0A02B1B3-8B08-4ED6-974B-5F5DFDF336BC">
  <cim:IdentifiedObject.name>671684</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>300</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.AC"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_CAB0B800-FF6F-44B7-9383-9D506EB5CA3D"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_BC2024C6-9A9C-4B97-8123-671CB1B91ED4"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_539F26A5-0155-4752-B592-09D6F58BC43D">
  <cim:IdentifiedObject.name>671684_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0A02B1B3-8B08-4ED6-974B-5F5DFDF336BC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C67E5A5-CEA3-4D31-A98F-A03E82C5AB61"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_D2E2A84F-E859-477E-BB52-AB6B35CC439E">
  <cim:IdentifiedObject.name>671684_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0A02B1B3-8B08-4ED6-974B-5F5DFDF336BC"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5CB38E0D-6B1D-475A-8658-80833A9924D7"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_BC2024C6-9A9C-4B97-8123-671CB1B91ED4">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_F7D4715D-E286-4240-94E4-8F0E1FFF0A0C">
  <cim:PositionPoint.Location rdf:resource="#_BC2024C6-9A9C-4B97-8123-671CB1B91ED4"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_6343990C-5168-4E8B-AA24-CDF99ECF1AB5">
  <cim:PositionPoint.Location rdf:resource="#_BC2024C6-9A9C-4B97-8123-671CB1B91ED4"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_B125EC49-F85D-4F3F-9BE8-930067C3B41C">
  <cim:IdentifiedObject.name>684611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>300</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_6D785FED-E4D3-46CC-B2DC-61D8C1259F53"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_1576DD2F-63A1-49EF-8AE3-407D0BA11DFA"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_E05650FE-7B12-4EF2-8902-A9F980EA98ED">
  <cim:IdentifiedObject.name>684611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B125EC49-F85D-4F3F-9BE8-930067C3B41C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5CB38E0D-6B1D-475A-8658-80833A9924D7"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_3378F710-4438-450C-995A-B9A12989F417">
  <cim:IdentifiedObject.name>684611_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_B125EC49-F85D-4F3F-9BE8-930067C3B41C"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ECAB650C-EEEC-4537-BB4C-0789AA7FC4D5"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_1576DD2F-63A1-49EF-8AE3-407D0BA11DFA">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_0C6274F6-4BC7-4C65-BDB2-FCA71055E67C">
  <cim:PositionPoint.Location rdf:resource="#_1576DD2F-63A1-49EF-8AE3-407D0BA11DFA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_860A9D35-E454-4CE6-93B9-FCD6A673AAAE">
  <cim:PositionPoint.Location rdf:resource="#_1576DD2F-63A1-49EF-8AE3-407D0BA11DFA"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:DistributionLineSegment rdf:ID="_34420FB9-6CD1-486E-9BBE-74025308CC75">
  <cim:IdentifiedObject.name>684652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:Conductor.length>800</cim:Conductor.length>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:DistributionLineSegment.PhaseImpedance rdf:resource="#_D475CC9C-262E-47F0-BDFA-4DFA3BC522E3"/>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_D02DA7B7-13C7-481A-8FC6-97D5E9E0ADEE"/>
</cim:DistributionLineSegment>
<cim:Terminal rdf:ID="_C8199FEA-96C0-49A4-8AFD-F6B6E91B254F">
  <cim:IdentifiedObject.name>684652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_34420FB9-6CD1-486E-9BBE-74025308CC75"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_5CB38E0D-6B1D-475A-8658-80833A9924D7"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_04338DC2-EFA5-4D7F-81B3-037926BBAD8A">
  <cim:IdentifiedObject.name>684652_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_34420FB9-6CD1-486E-9BBE-74025308CC75"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_52F8E97A-EF08-4415-8CFC-F7AE907EC9E4"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_D02DA7B7-13C7-481A-8FC6-97D5E9E0ADEE">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_18245ABE-2627-4E39-967A-294FFDBAC097">
  <cim:PositionPoint.Location rdf:resource="#_D02DA7B7-13C7-481A-8FC6-97D5E9E0ADEE"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_0121202E-3A7A-4543-856E-AAA68F995D74">
  <cim:PositionPoint.Location rdf:resource="#_D02DA7B7-13C7-481A-8FC6-97D5E9E0ADEE"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadBreakSwitch rdf:ID="_A060E84E-BC74-4F31-8FFD-7E32BAD07DAB">
  <cim:IdentifiedObject.name>671692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:Switch.normalOpen>false</cim:Switch.normalOpen>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_6C77C73C-99EC-4828-94BA-C4D6508DACE3"/>
</cim:LoadBreakSwitch>
<cim:Terminal rdf:ID="_E0A3B78D-736F-4811-ABDA-98447335310E">
  <cim:IdentifiedObject.name>671692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A060E84E-BC74-4F31-8FFD-7E32BAD07DAB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C67E5A5-CEA3-4D31-A98F-A03E82C5AB61"/>
</cim:Terminal>
<cim:Terminal rdf:ID="_0173F311-1D35-4B1B-8313-3F8676DE33E0">
  <cim:IdentifiedObject.name>671692_T2</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>2</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A060E84E-BC74-4F31-8FFD-7E32BAD07DAB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3AEE8E3-92CC-4E4D-95BD-64FCA71A816C"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_6C77C73C-99EC-4828-94BA-C4D6508DACE3">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_E4EEB0D7-A850-43EF-BFAF-C13D8101520B">
  <cim:PositionPoint.Location rdf:resource="#_6C77C73C-99EC-4828-94BA-C4D6508DACE3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PositionPoint rdf:ID="_D7E8A424-CE14-4AE5-B8E2-CECFB1E66124">
  <cim:PositionPoint.Location rdf:resource="#_6C77C73C-99EC-4828-94BA-C4D6508DACE3"/>
  <cim:PositionPoint.sequenceNumber>2</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:LoadResponseCharacteristic rdf:ID="_1A913021-D513-493B-922B-50091405D399">
  <cim:IdentifiedObject.name>Constant kVA</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_D69F038A-8DE4-4604-8AF1-8602A2598623">
  <cim:IdentifiedObject.name>Constant Z</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>100</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_C99C8F54-491D-4AD6-8AF9-0DE8833032D0">
  <cim:IdentifiedObject.name>Motor</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_F0D069EB-494B-4E88-A3F5-16C3CEE974F7">
  <cim:IdentifiedObject.name>Mix Motor/Res</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>true</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>1</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>2</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_AF899B3A-5BBF-4676-BEDD-56378F3F24AA">
  <cim:IdentifiedObject.name>Constant I</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>100</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>0</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>100</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_C262C97A-2841-4009-AC39-572BDABE37FF">
  <cim:IdentifiedObject.name>Variable P, Fixed Q</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>0</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>100</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:LoadResponseCharacteristic rdf:ID="_662F7469-7B28-4CC5-A7FF-7C9F0D7D811E">
  <cim:IdentifiedObject.name>Variable P, Fixed X</cim:IdentifiedObject.name>
  <cim:LoadResponseCharacteristic.exponentModel>false</cim:LoadResponseCharacteristic.exponentModel>
  <cim:LoadResponseCharacteristic.pConstantImpedance>0</cim:LoadResponseCharacteristic.pConstantImpedance>
  <cim:LoadResponseCharacteristic.pConstantCurrent>0</cim:LoadResponseCharacteristic.pConstantCurrent>
  <cim:LoadResponseCharacteristic.pConstantPower>100</cim:LoadResponseCharacteristic.pConstantPower>
  <cim:LoadResponseCharacteristic.qConstantImpedance>100</cim:LoadResponseCharacteristic.qConstantImpedance>
  <cim:LoadResponseCharacteristic.qConstantCurrent>0</cim:LoadResponseCharacteristic.qConstantCurrent>
  <cim:LoadResponseCharacteristic.qConstantPower>0</cim:LoadResponseCharacteristic.qConstantPower>
  <cim:LoadResponseCharacteristic.pVoltageExponent>0</cim:LoadResponseCharacteristic.pVoltageExponent>
  <cim:LoadResponseCharacteristic.qVoltageExponent>0</cim:LoadResponseCharacteristic.qVoltageExponent>
  <cim:LoadResponseCharacteristic.pFrequencyExponent>0</cim:LoadResponseCharacteristic.pFrequencyExponent>
  <cim:LoadResponseCharacteristic.qFrequencyExponent>0</cim:LoadResponseCharacteristic.qFrequencyExponent>
</cim:LoadResponseCharacteristic>
<cim:EnergyConsumer rdf:ID="_A374364B-59CD-4014-8D8F-FFA8F672B8D7">
  <cim:IdentifiedObject.name>671</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.ABC"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>660</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>1155</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_5A3EBD73-219B-413F-96C8-0489881C0C9B"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_AEDF5E23-336A-4D41-9658-251F54761536">
  <cim:IdentifiedObject.name>671_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A374364B-59CD-4014-8D8F-FFA8F672B8D7"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_3C67E5A5-CEA3-4D31-A98F-A03E82C5AB61"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_5A3EBD73-219B-413F-96C8-0489881C0C9B">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_D2F13567-76EA-43C5-A18A-53833712C228">
  <cim:PositionPoint.Location rdf:resource="#_5A3EBD73-219B-413F-96C8-0489881C0C9B"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_AEC96CCD-B06E-47DC-8C9C-F5E110275D2D">
  <cim:IdentifiedObject.name>634a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>110</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>160</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_F914A9A1-D05C-453C-A65C-785D096AF058"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_E44A70A2-2B0E-418C-A61A-C202C606AFD3">
  <cim:IdentifiedObject.name>634a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_AEC96CCD-B06E-47DC-8C9C-F5E110275D2D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7775537-E15E-4354-908D-C38EA370757A"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_F914A9A1-D05C-453C-A65C-785D096AF058">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_15F2A3C1-290D-441B-9A2B-0C6E08626DA8">
  <cim:PositionPoint.Location rdf:resource="#_F914A9A1-D05C-453C-A65C-785D096AF058"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_63EA9760-E188-49D3-B26E-A765BD13C7DE">
  <cim:IdentifiedObject.name>634b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>90</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>120</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_AA431E98-316D-4661-AC2C-0EF216A19A46"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_EB003184-1843-4F03-816C-47312C2512D1">
  <cim:IdentifiedObject.name>634b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_63EA9760-E188-49D3-B26E-A765BD13C7DE"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7775537-E15E-4354-908D-C38EA370757A"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_AA431E98-316D-4661-AC2C-0EF216A19A46">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_CAD259BF-E9FF-4955-A391-AE153DBFFCCB">
  <cim:PositionPoint.Location rdf:resource="#_AA431E98-316D-4661-AC2C-0EF216A19A46"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_A7183EF9-9A12-4EE5-9EB1-7D7A75D6863D">
  <cim:IdentifiedObject.name>634c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>90</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>120</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_FDC63F16-21D3-49FF-B814-D054442940D3"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_7A303A4F-DBA0-4C52-9FD8-1AEEAE8EC6F2">
  <cim:IdentifiedObject.name>634c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_A7183EF9-9A12-4EE5-9EB1-7D7A75D6863D"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_F7775537-E15E-4354-908D-C38EA370757A"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_FDC63F16-21D3-49FF-B814-D054442940D3">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_B5297684-D932-4009-B0C4-DFC3A8DCBBF4">
  <cim:PositionPoint.Location rdf:resource="#_FDC63F16-21D3-49FF-B814-D054442940D3"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_90AA920F-2650-4836-A1F2-8F8CED9B168F">
  <cim:IdentifiedObject.name>645</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>125</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>170</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_9B3CC59A-3F3A-4CFF-98FA-6FCBEE08FCAF"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_D1E1135A-C450-4578-9246-385D4B897C29">
  <cim:IdentifiedObject.name>645_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_90AA920F-2650-4836-A1F2-8F8CED9B168F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_51DF66B2-EAB2-4BA8-BDE9-2C96FF620BEC"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_9B3CC59A-3F3A-4CFF-98FA-6FCBEE08FCAF">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_5C584969-7327-47D1-976F-441CA194FB13">
  <cim:PositionPoint.Location rdf:resource="#_9B3CC59A-3F3A-4CFF-98FA-6FCBEE08FCAF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_9E4560EC-1AF3-4D3E-8979-33F48930D050">
  <cim:IdentifiedObject.name>646</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.BC"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D69F038A-8DE4-4604-8AF1-8602A2598623"/>
  <cim:EnergyConsumer.qfixed>132</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>230</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_0B3F76F6-D267-456D-AFFF-8362FE02C77D"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_A9E9D5EB-DD32-410C-BCFA-E4B40988AAC9">
  <cim:IdentifiedObject.name>646_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_9E4560EC-1AF3-4D3E-8979-33F48930D050"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_623C3FCF-5B7B-43A9-B2DD-C380DC92877D"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_0B3F76F6-D267-456D-AFFF-8362FE02C77D">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_3C696481-341D-4A26-BCD4-F7B32A2837D3">
  <cim:PositionPoint.Location rdf:resource="#_0B3F76F6-D267-456D-AFFF-8362FE02C77D"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>250</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_481E9CEF-1D85-4D50-A902-6A4D5619AD5A">
  <cim:IdentifiedObject.name>692</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.AC"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AF899B3A-5BBF-4676-BEDD-56378F3F24AA"/>
  <cim:EnergyConsumer.qfixed>151</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>170</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_1067E341-7010-4A39-B167-D5AE8E1EC861"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_36C7EF0F-8672-429E-9833-0E2BA1BDBE09">
  <cim:IdentifiedObject.name>692_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_481E9CEF-1D85-4D50-A902-6A4D5619AD5A"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_E3AEE8E3-92CC-4E4D-95BD-64FCA71A816C"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_1067E341-7010-4A39-B167-D5AE8E1EC861">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_60BFD353-B628-4A63-A917-8A8C3E6AA434">
  <cim:PositionPoint.Location rdf:resource="#_1067E341-7010-4A39-B167-D5AE8E1EC861"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>250</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_0388ECE7-B8D7-4E8A-8176-577CA0EAEAEF">
  <cim:IdentifiedObject.name>675a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>190</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>485</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_ABFAB746-D39C-44C1-8812-09A90CDDA114"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_C28CC4BE-5A5B-4605-8FB1-E6D06EE220DB">
  <cim:IdentifiedObject.name>675a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_0388ECE7-B8D7-4E8A-8176-577CA0EAEAEF"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_56E89EC4-F8A1-495B-BF16-E88B7B0F8477"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_ABFAB746-D39C-44C1-8812-09A90CDDA114">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_F4AFFF56-FBA3-44C2-9BA8-9D7B56544146">
  <cim:PositionPoint.Location rdf:resource="#_ABFAB746-D39C-44C1-8812-09A90CDDA114"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_2B24B963-D330-4CE7-8D7A-8D4F44D86B9F">
  <cim:IdentifiedObject.name>675b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>60</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>68</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_F0207B9B-5F6B-44F5-AD1A-5495131850BF"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_4C95AA70-C08E-48F6-9D99-2E2327070CB4">
  <cim:IdentifiedObject.name>675b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_2B24B963-D330-4CE7-8D7A-8D4F44D86B9F"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_56E89EC4-F8A1-495B-BF16-E88B7B0F8477"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_F0207B9B-5F6B-44F5-AD1A-5495131850BF">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_6EA5B17F-8437-49D6-9733-607C64D3CA1C">
  <cim:PositionPoint.Location rdf:resource="#_F0207B9B-5F6B-44F5-AD1A-5495131850BF"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_746C0C0C-AB8E-4682-8DB4-22DCA8DBE80B">
  <cim:IdentifiedObject.name>675c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>212</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>290</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_FAAB67E2-4130-4BB2-A8F3-61904CC9DD45"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_D40FC066-4258-46E6-B488-07709A46582C">
  <cim:IdentifiedObject.name>675c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_746C0C0C-AB8E-4682-8DB4-22DCA8DBE80B"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_56E89EC4-F8A1-495B-BF16-E88B7B0F8477"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_FAAB67E2-4130-4BB2-A8F3-61904CC9DD45">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_697B9DFA-3C1B-4ECF-9B7D-C269DA79E2C7">
  <cim:PositionPoint.Location rdf:resource="#_FAAB67E2-4130-4BB2-A8F3-61904CC9DD45"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>400</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_5FA1186E-1C2B-4554-BB20-AF7104B04FDB">
  <cim:IdentifiedObject.name>611</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_AF899B3A-5BBF-4676-BEDD-56378F3F24AA"/>
  <cim:EnergyConsumer.qfixed>80</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>170</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_D0FC1291-93B4-49DD-8D68-5C9DAA0494FA"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_02B454AC-9D44-46E1-9C3B-0C4F9D3211DF">
  <cim:IdentifiedObject.name>611_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_5FA1186E-1C2B-4554-BB20-AF7104B04FDB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_ECAB650C-EEEC-4537-BB4C-0789AA7FC4D5"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_D0FC1291-93B4-49DD-8D68-5C9DAA0494FA">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_6C824E12-AFDE-4B05-AD09-4E2544F79A69">
  <cim:PositionPoint.Location rdf:resource="#_D0FC1291-93B4-49DD-8D68-5C9DAA0494FA"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>0</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>100</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_131A0DD0-3BFC-495D-BD5A-99778B4F2395">
  <cim:IdentifiedObject.name>652</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_D69F038A-8DE4-4604-8AF1-8602A2598623"/>
  <cim:EnergyConsumer.qfixed>86</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>128</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_06A3C4CB-DE07-46C5-94D7-38CEB80FEC8F"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_984E24E1-615A-4959-A61A-B9C57FC9052B">
  <cim:IdentifiedObject.name>652_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_131A0DD0-3BFC-495D-BD5A-99778B4F2395"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_52F8E97A-EF08-4415-8CFC-F7AE907EC9E4"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_06A3C4CB-DE07-46C5-94D7-38CEB80FEC8F">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_460BB016-C455-4788-9158-A2E490A1F128">
  <cim:PositionPoint.Location rdf:resource="#_06A3C4CB-DE07-46C5-94D7-38CEB80FEC8F"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>100</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>0</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_8B6AB898-7DD0-4C2B-9DEE-9DB1AB8355BB">
  <cim:IdentifiedObject.name>670a</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.A"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>10</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>17</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_B1064B51-EB4F-4C03-93A3-7D2D7F744122"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_FD67B55A-3F44-4033-B08E-EEDA3138AB16">
  <cim:IdentifiedObject.name>670a_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_8B6AB898-7DD0-4C2B-9DEE-9DB1AB8355BB"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_98A9D63F-A5DD-4B26-B0A3-D7B8ED334D22"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_B1064B51-EB4F-4C03-93A3-7D2D7F744122">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_056645D9-5C69-43FF-80C0-DF36F34EC16B">
  <cim:PositionPoint.Location rdf:resource="#_B1064B51-EB4F-4C03-93A3-7D2D7F744122"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_D4CFC745-769F-422D-9565-0A57B730F5F1">
  <cim:IdentifiedObject.name>670b</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.B"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>38</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>66</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_F96A4D7E-68CF-4D13-A6A5-EAED9F38A369"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_B9CBBFAD-22F4-4538-BB24-B06EBDCA95AA">
  <cim:IdentifiedObject.name>670b_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_D4CFC745-769F-422D-9565-0A57B730F5F1"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_98A9D63F-A5DD-4B26-B0A3-D7B8ED334D22"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_F96A4D7E-68CF-4D13-A6A5-EAED9F38A369">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_B94BC6C4-1AF3-4565-8146-B7F662A2CD1A">
  <cim:PositionPoint.Location rdf:resource="#_F96A4D7E-68CF-4D13-A6A5-EAED9F38A369"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:EnergyConsumer rdf:ID="_E507D557-3392-4041-8344-4FA1774A0F45">
  <cim:IdentifiedObject.name>670c</cim:IdentifiedObject.name>
  <cim:Equipment.EquipmentContainer rdf:resource="#_3BADB3CC-8CFD-4C7B-AD17-DB06C83108D4"/>
  <cim:ConductingEquipment.phases rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#PhaseCode.C"/>
  <cim:EnergyConsumer.LoadResponse rdf:resource="#_1A913021-D513-493B-922B-50091405D399"/>
  <cim:EnergyConsumer.qfixed>68</cim:EnergyConsumer.qfixed>
  <cim:EnergyConsumer.pfixed>117</cim:EnergyConsumer.pfixed>
  <cim:EnergyConsumer.customerCount>1</cim:EnergyConsumer.customerCount>
  <cim:PowerSystemResource.GeoLocation rdf:resource="#_AF8E0628-08CF-4D89-A9D3-F26439ED907C"/>
</cim:EnergyConsumer>
<cim:Terminal rdf:ID="_76B38910-A59F-4195-BAA3-539C083D58A6">
  <cim:IdentifiedObject.name>670c_T1</cim:IdentifiedObject.name>
  <cim:Terminal.sequenceNumber>1</cim:Terminal.sequenceNumber>
  <cim:Terminal.ConductingEquipment rdf:resource="#_E507D557-3392-4041-8344-4FA1774A0F45"/>
  <cim:Terminal.ConnectivityNode rdf:resource="#_98A9D63F-A5DD-4B26-B0A3-D7B8ED334D22"/>
</cim:Terminal>
<cim:GeoLocation rdf:ID="_AF8E0628-08CF-4D89-A9D3-F26439ED907C">
</cim:GeoLocation>
<cim:PositionPoint rdf:ID="_860D3F75-2BE9-465F-96EB-585674B1D564">
  <cim:PositionPoint.Location rdf:resource="#_AF8E0628-08CF-4D89-A9D3-F26439ED907C"/>
  <cim:PositionPoint.sequenceNumber>1</cim:PositionPoint.sequenceNumber>
  <cim:PositionPoint.xPosition>200</cim:PositionPoint.xPosition>
  <cim:PositionPoint.yPosition>200</cim:PositionPoint.yPosition>
</cim:PositionPoint>
<cim:PerLengthPhaseImpedance rdf:ID="_062D81EB-B801-44C9-86A5-C7F84C82E2B1">
  <cim:IdentifiedObject.name>mtx601</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_F8FCF1E9-F9D5-4B67-8B73-4908268BE40D">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>6.56267942583732E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000192789361834338</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_E78BCEC7-8C9A-4144-A27A-42B1E208E9CC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>2.90727645560181E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>7.28997203753185E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_D77640B1-4A83-4B74-89BD-8F8927A4EB55">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>2.99250605853477E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>8.02294662275523E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_4E60AA0F-C83B-48E1-88D8-B5A4B603EC00">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>6.39222021997142E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000198452395451439</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_A58B7E8F-7559-4EB5-8335-A2A790A495A7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>2.95462623500901E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>9.50215373143603E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_9C14FCDA-ABD2-4381-AB65-5440C6D59DB0">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_062D81EB-B801-44C9-86A5-C7F84C82E2B1"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>6.46608587584664E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000195990206922264</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B">
  <cim:IdentifiedObject.name>mtx602</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_CDDE829D-BD37-43DF-AF05-EFE4066BD20A">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000142541775927422</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000223756117566644</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_BEAA0AE7-5792-4681-8754-71F122666958">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>2.90727645560181E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>7.28997203753185E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_5A10BF13-2690-40F2-A35B-F135CF15E532">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>2.95462623500901E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>9.50215373143603E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_64E1CB7E-74CA-47AA-9E44-ADF88948C153">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000141575840427515</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.00022695696265457</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_500CFE1D-BC2C-4355-BFE8-D2F7A7E3AEA2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>2.99250605853477E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>8.02294662275523E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FCAE2A37-AAFC-4408-95BC-16CFD12464BA">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_BECE3D37-141A-42C6-84F9-1FCD2FA9D65B"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000140837183868763</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000229400211271982</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_70845808-C194-4C84-8A8C-40D4AD508C3F">
  <cim:IdentifiedObject.name>mtx603</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_71145E2A-4644-4570-A80F-5A9D29CB53D7">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_70845808-C194-4C84-8A8C-40D4AD508C3F"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000250726551916983</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000256995662710495</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_461860A6-C866-44B3-9A3B-A32A03517814">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_70845808-C194-4C84-8A8C-40D4AD508C3F"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>3.91298577021065E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>8.69531349033741E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_645740DE-D70E-4200-806E-AD1A4FE9FBDB">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_70845808-C194-4C84-8A8C-40D4AD508C3F"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000251787186975704</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000255139551357733</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_CAB0B800-FF6F-44B7-9383-9D506EB5CA3D">
  <cim:IdentifiedObject.name>mtx604</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>2</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_81EA3C60-89B6-4AF9-BBA3-D7B8E5333195">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CAB0B800-FF6F-44B7-9383-9D506EB5CA3D"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000250726551916983</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000256995662710495</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_FD952FFA-9D46-40B2-9642-17C6D85BF513">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CAB0B800-FF6F-44B7-9383-9D506EB5CA3D"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>3.91298577021065E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>8.69531349033741E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_095BF35F-65A3-4690-A73F-230E9B055B54">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_CAB0B800-FF6F-44B7-9383-9D506EB5CA3D"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000251787186975704</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000255139551357733</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_6D785FED-E4D3-46CC-B2DC-61D8C1259F53">
  <cim:IdentifiedObject.name>mtx605</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_8FB32B81-7B6F-4B9F-8F5C-3DF79F0ED7F5">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_6D785FED-E4D3-46CC-B2DC-61D8C1259F53"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000251749307152178</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>0.000255215311004785</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_A2754D93-D8BA-4BC7-B511-BE480735BDCF">
  <cim:IdentifiedObject.name>mtx606</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>3</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_5EED77F8-1EA5-4A30-924C-BE0EC8B54644">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000151178375691294</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>8.45288261977257E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_2CF91592-0006-474A-8A75-AD480317D671">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PhaseImpedanceData.sequenceNumber>2</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>6.04561983471074E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>6.21229105822407E-006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_30D17034-663B-4BD2-81C3-5CA9448C0322">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PhaseImpedanceData.sequenceNumber>3</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>5.39598086124402E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>-2.70840738209159E-006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_B48DE9C0-EB07-49A2-B6BB-FCD47E9B1D6B">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PhaseImpedanceData.sequenceNumber>4</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000149454843720872</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>7.65361834337911E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_8E84BEFC-A7F7-4B87-9528-72F3530D45C2">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PhaseImpedanceData.sequenceNumber>5</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>6.04561983471074E-005</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>6.21229105822407E-006</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>-4.28410711108089E-011</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PhaseImpedanceData rdf:ID="_138A44B9-397C-4066-8E5B-B5BEA77F02EC">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_A2754D93-D8BA-4BC7-B511-BE480735BDCF"/>
  <cim:PhaseImpedanceData.sequenceNumber>6</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000151178375691294</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>8.45288261977257E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:PerLengthPhaseImpedance rdf:ID="_D475CC9C-262E-47F0-BDFA-4DFA3BC522E3">
  <cim:IdentifiedObject.name>mtx607</cim:IdentifiedObject.name>
  <cim:PerLengthPhaseImpedance.conductorCount>1</cim:PerLengthPhaseImpedance.conductorCount>
</cim:PerLengthPhaseImpedance>
<cim:PhaseImpedanceData rdf:ID="_7A10A8D4-EC91-4DF9-87FF-9AC06B6F448E">
  <cim:PhaseImpedanceData.PhaseImpedance rdf:resource="#_D475CC9C-262E-47F0-BDFA-4DFA3BC522E3"/>
  <cim:PhaseImpedanceData.sequenceNumber>1</cim:PhaseImpedanceData.sequenceNumber>
  <cim:PhaseImpedanceData.r>0.000254268315416641</cim:PhaseImpedanceData.r>
  <cim:PhaseImpedanceData.x>9.70481078729882E-005</cim:PhaseImpedanceData.x>
  <cim:PhaseImpedanceData.b>1.99924998517108E-010</cim:PhaseImpedanceData.b>
</cim:PhaseImpedanceData>
<cim:WireType rdf:ID="_FA146FC0-E08B-4FE7-B88A-7D3FDA1F3924">
  <cim:IdentifiedObject.name>aa_1000</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_aa_1000</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.aluminum"/>
  <cim:WireType.gmr>0.4416</cim:WireType.gmr>
  <cim:WireType.radius>0.575</cim:WireType.radius>
  <cim:WireType.rDC20>0.019886364</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.02028409128</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.02028409128</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.02028409128</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>698</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_9024E31F-5DEB-4F17-86C7-00E511C22FB3">
  <cim:IdentifiedObject.name>aa_500</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_aa_500</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.aluminum"/>
  <cim:WireType.gmr>0.312</cim:WireType.gmr>
  <cim:WireType.radius>0.4065</cim:WireType.radius>
  <cim:WireType.rDC20>0.039015152</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.03979545504</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.03979545504</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.03979545504</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>483</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_1B5A45A4-2C6B-4137-B5A9-2200DC955813">
  <cim:IdentifiedObject.name>aa_250</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_aa_250</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.aluminum"/>
  <cim:WireType.gmr>0.2172</cim:WireType.gmr>
  <cim:WireType.radius>0.2865</cim:WireType.radius>
  <cim:WireType.rDC20>0.077897727</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.07945568154</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.07945568154</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.07945568154</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>329</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_09E4D67D-3C80-4FF6-9A17-D2FEADB3AA71">
  <cim:IdentifiedObject.name>aa_2/0</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_aa_2/0</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.aluminum"/>
  <cim:WireType.gmr>0.15</cim:WireType.gmr>
  <cim:WireType.radius>0.207</cim:WireType.radius>
  <cim:WireType.rDC20>0.145643939</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.14855681778</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.14855681778</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.14855681778</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>230</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_DF9C1C08-E40A-463B-8CB8-8434A8C6FC01">
  <cim:IdentifiedObject.name>aa_1/0</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_aa_1/0</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.aluminum"/>
  <cim:WireType.gmr>0.1332</cim:WireType.gmr>
  <cim:WireType.radius>0.184</cim:WireType.radius>
  <cim:WireType.rDC20>0.184204546</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.18788863692</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.18788863692</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.18788863692</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>310</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_E8A1A913-7271-408D-B3C5-56631DD73DC9">
  <cim:IdentifiedObject.name>aa_#2</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_aa_#2</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.aluminum"/>
  <cim:WireType.gmr>0.10596</cim:WireType.gmr>
  <cim:WireType.radius>0.146</cim:WireType.radius>
  <cim:WireType.rDC20>0.291666667</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.29750000034</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.29750000034</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.29750000034</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>156</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_D1E6062B-4F32-4392-9A72-0DEF5319EFDE">
  <cim:IdentifiedObject.name>acsr_556_5</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_acsr_556_5</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.acsr"/>
  <cim:WireType.gmr>0.3732</cim:WireType.gmr>
  <cim:WireType.radius>0.4635</cim:WireType.radius>
  <cim:WireType.rDC20>0.035227273</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.03593181846</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.03593181846</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.03593181846</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>730</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_40A5A94E-E564-448D-9F14-ACC0205135E2">
  <cim:IdentifiedObject.name>acsr_336_4</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_acsr_336_4</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.acsr"/>
  <cim:WireType.gmr>0.2928</cim:WireType.gmr>
  <cim:WireType.radius>0.3605</cim:WireType.radius>
  <cim:WireType.rDC20>0.057954545</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.0591136359</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.0591136359</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.0591136359</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>530</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_09702C28-F9E7-48D5-A62E-8B6676E0D11C">
  <cim:IdentifiedObject.name>acsr_4/0</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_acsr_4/0</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.acsr"/>
  <cim:WireType.gmr>0.09768</cim:WireType.gmr>
  <cim:WireType.radius>0.2815</cim:WireType.radius>
  <cim:WireType.rDC20>0.112121212</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.11436363624</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.11436363624</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.11436363624</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>340</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_039BE575-38D2-49E9-957F-37AD54C6C5B6">
  <cim:IdentifiedObject.name>acsr_1/0</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_acsr_1/0</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.acsr"/>
  <cim:WireType.gmr>0.05352</cim:WireType.gmr>
  <cim:WireType.radius>0.199</cim:WireType.radius>
  <cim:WireType.rDC20>0.212121212</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.21636363624</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.21636363624</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.21636363624</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>230</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_6A3C9D46-D357-4E14-A986-C32FFBE9E87F">
  <cim:IdentifiedObject.name>acsr_#2</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_acsr_#2</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.acsr"/>
  <cim:WireType.gmr>0.05016</cim:WireType.gmr>
  <cim:WireType.radius>0.158</cim:WireType.radius>
  <cim:WireType.rDC20>0.320075758</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.32647727316</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.32647727316</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.32647727316</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>180</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_FA17728F-8F1F-4B53-8312-682873354284">
  <cim:IdentifiedObject.name>acsr_#4</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_acsr_#4</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.acsr"/>
  <cim:WireType.gmr>0.05424</cim:WireType.gmr>
  <cim:WireType.radius>0.1285</cim:WireType.radius>
  <cim:WireType.rDC20>0.482954545</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.4926136359</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.4926136359</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.4926136359</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>140</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_A40EB33C-ABBA-486F-A726-29BD6F05FEB5">
  <cim:IdentifiedObject.name>cu_1/0</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_cu_1/0</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.copper"/>
  <cim:WireType.gmr>0.13356</cim:WireType.gmr>
  <cim:WireType.radius>0.184</cim:WireType.radius>
  <cim:WireType.rDC20>0.114962121</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.11726136342</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.11726136342</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.11726136342</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>100</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_AA826A34-8500-4A7A-95E5-4763788DAD0E">
  <cim:IdentifiedObject.name>cu_#10</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_cu_#10</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.copper"/>
  <cim:WireType.gmr>0.03972</cim:WireType.gmr>
  <cim:WireType.radius>0.051</cim:WireType.radius>
  <cim:WireType.rDC20>1.117992424</cim:WireType.rDC20>
  <cim:WireType.rAC25>1.14035227248</cim:WireType.rAC25>
  <cim:WireType.rAC50>1.14035227248</cim:WireType.rAC50>
  <cim:WireType.rAC75>1.14035227248</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>80</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_F3472C2C-C515-4423-A088-FA9A4CB4BC49">
  <cim:IdentifiedObject.name>cu_#12</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_cu_#12</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.copper"/>
  <cim:WireType.gmr>0.03144</cim:WireType.gmr>
  <cim:WireType.radius>0.0405</cim:WireType.radius>
  <cim:WireType.rDC20>1.775568182</cim:WireType.rDC20>
  <cim:WireType.rAC25>1.81107954564</cim:WireType.rAC25>
  <cim:WireType.rAC50>1.81107954564</cim:WireType.rAC50>
  <cim:WireType.rAC75>1.81107954564</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>75</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_6C3465A1-22AB-430B-988C-5263DDCED3E1">
  <cim:IdentifiedObject.name>cu_#14</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_cu_#14</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.copper"/>
  <cim:WireType.gmr>0.02496</cim:WireType.gmr>
  <cim:WireType.radius>0.032</cim:WireType.radius>
  <cim:WireType.rDC20>2.816666667</cim:WireType.rDC20>
  <cim:WireType.rAC25>2.87300000034</cim:WireType.rAC25>
  <cim:WireType.rAC50>2.87300000034</cim:WireType.rAC50>
  <cim:WireType.rAC75>2.87300000034</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>20</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:WireType rdf:ID="_1BF4A9F7-B8E6-4F35-93AC-17907BF8E864">
  <cim:IdentifiedObject.name>ts_5-mil</cim:IdentifiedObject.name>
  <cim:WireType.sizeDescription>WireData_ts_5-mil</cim:WireType.sizeDescription>
  <cim:WireType.material rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorMaterialKind.other"/>
  <cim:WireType.gmr>0.44</cim:WireType.gmr>
  <cim:WireType.radius>0.44</cim:WireType.radius>
  <cim:WireType.rDC20>0.5843</cim:WireType.rDC20>
  <cim:WireType.rAC25>0.595986</cim:WireType.rAC25>
  <cim:WireType.rAC50>0.595986</cim:WireType.rAC50>
  <cim:WireType.rAC75>0.595986</cim:WireType.rAC75>
  <cim:WireType.ratedCurrent>165</cim:WireType.ratedCurrent>
  <cim:WireType.strandCount>0</cim:WireType.strandCount>
  <cim:WireType.coreStrandCount>0</cim:WireType.coreStrandCount>
  <cim:WireType.coreRadius>0</cim:WireType.coreRadius>
</cim:WireType>
<cim:OverheadConductorInfo rdf:ID="_077CC3C2-2B96-4CB0-BAE7-244E3C50D1BE">
  <cim:IdentifiedObject.name>400</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_908AA87B-AAE2-4B3B-9DD4-8E1D3F895142">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_077CC3C2-2B96-4CB0-BAE7-244E3C50D1BE"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_1580770B-6DFC-4B6B-8AAC-CDF7A10251AE">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_077CC3C2-2B96-4CB0-BAE7-244E3C50D1BE"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_BF2B269E-5157-4EC3-A758-0B40B5329D1B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_077CC3C2-2B96-4CB0-BAE7-244E3C50D1BE"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_3ED1FE3E-DC07-4D9F-A786-5B3E77AF3678">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_077CC3C2-2B96-4CB0-BAE7-244E3C50D1BE"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_3F0DBA1B-BD12-46AD-A0DF-C3B194473876">
  <cim:IdentifiedObject.name>601</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_E12C6052-8674-4A21-BD55-C87EBC0AC0A9">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_3F0DBA1B-BD12-46AD-A0DF-C3B194473876"/>
  <cim:WireArrangement.WireType rdf:resource="#_D1E6062B-4F32-4392-9A72-0DEF5319EFDE"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_496FA31D-7D60-4F87-9DDD-9D02BAAB2BA2">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_3F0DBA1B-BD12-46AD-A0DF-C3B194473876"/>
  <cim:WireArrangement.WireType rdf:resource="#_D1E6062B-4F32-4392-9A72-0DEF5319EFDE"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_1DCD5829-6A2A-41EC-A51F-B85FD56218F9">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_3F0DBA1B-BD12-46AD-A0DF-C3B194473876"/>
  <cim:WireArrangement.WireType rdf:resource="#_D1E6062B-4F32-4392-9A72-0DEF5319EFDE"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_84BA7337-659B-4973-90B0-6A114B1A54EB">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_3F0DBA1B-BD12-46AD-A0DF-C3B194473876"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_A87CFE49-9A2F-49EB-9AEB-59C905A29DB6">
  <cim:IdentifiedObject.name>602</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_C0CEAAA7-0549-4B5E-A102-6F66F5132B75">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_A87CFE49-9A2F-49EB-9AEB-59C905A29DB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_10E4480E-CDBD-43D4-B3B7-2429426E3A3A">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_A87CFE49-9A2F-49EB-9AEB-59C905A29DB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_23FC7760-633E-4DE1-B591-3F40387634E7">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_A87CFE49-9A2F-49EB-9AEB-59C905A29DB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_3A97B092-E735-4348-8E9E-2E80907264D4">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_A87CFE49-9A2F-49EB-9AEB-59C905A29DB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_C3D9A285-1AEF-4A6C-991A-DBBFD7D41DC9">
  <cim:IdentifiedObject.name>603</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>2</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_F809D204-1BD7-4A74-9183-97FA0636C57C">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3D9A285-1AEF-4A6C-991A-DBBFD7D41DC9"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_28E4434A-A159-4757-813F-BD2CB5129370">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3D9A285-1AEF-4A6C-991A-DBBFD7D41DC9"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_2C7E4284-B0C9-4D85-B6BE-B95846655D01">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3D9A285-1AEF-4A6C-991A-DBBFD7D41DC9"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_C656CE9C-1B22-4449-8685-3534EEE71C50">
  <cim:IdentifiedObject.name>604</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>2</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_5101BCA5-A55E-44BE-846C-00F418354D79">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C656CE9C-1B22-4449-8685-3534EEE71C50"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_B1161561-1258-4858-9B39-690A05D45418">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C656CE9C-1B22-4449-8685-3534EEE71C50"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_FD40DCD3-5EF0-44BD-930C-40FF2E4FC950">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C656CE9C-1B22-4449-8685-3534EEE71C50"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_34564590-438C-44F3-BE21-B7636EEA882C">
  <cim:IdentifiedObject.name>605</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_D7464F4E-5D2F-4404-BB9F-46E26AB8F9EF">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_34564590-438C-44F3-BE21-B7636EEA882C"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>29</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_1E6282D7-ABF8-4F9C-8F71-F0072EF5784B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_34564590-438C-44F3-BE21-B7636EEA882C"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_850DF0AC-EB71-40B3-9D72-32679A55C988">
  <cim:IdentifiedObject.name>300</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_002E5E39-8C95-4EEE-BDEF-801097D66891">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_850DF0AC-EB71-40B3-9D72-32679A55C988"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_E3050DAB-08F2-4985-B099-414FF5514D83">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_850DF0AC-EB71-40B3-9D72-32679A55C988"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_8C624296-FF18-4085-A525-AE918AD8D766">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_850DF0AC-EB71-40B3-9D72-32679A55C988"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_FD3FA752-668E-4D4E-9E13-B6C16A01F99B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_850DF0AC-EB71-40B3-9D72-32679A55C988"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_DEF7763F-F68E-429C-A0DF-68AAF30DD5CC">
  <cim:IdentifiedObject.name>301</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_BF9ACF5B-8FA0-403D-9931-5781622578CF">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_DEF7763F-F68E-429C-A0DF-68AAF30DD5CC"/>
  <cim:WireArrangement.WireType rdf:resource="#_6A3C9D46-D357-4E14-A986-C32FFBE9E87F"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_59C3AD34-6979-41B4-BA16-C88876475176">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_DEF7763F-F68E-429C-A0DF-68AAF30DD5CC"/>
  <cim:WireArrangement.WireType rdf:resource="#_6A3C9D46-D357-4E14-A986-C32FFBE9E87F"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_AE028F43-615F-488D-BD91-2FAAA3607169">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_DEF7763F-F68E-429C-A0DF-68AAF30DD5CC"/>
  <cim:WireArrangement.WireType rdf:resource="#_6A3C9D46-D357-4E14-A986-C32FFBE9E87F"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_F72A59A0-43A7-4000-8B45-9CCEA7529034">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_DEF7763F-F68E-429C-A0DF-68AAF30DD5CC"/>
  <cim:WireArrangement.WireType rdf:resource="#_6A3C9D46-D357-4E14-A986-C32FFBE9E87F"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_741E75E8-7EEF-455E-ADC9-2A38AD2A30B8">
  <cim:IdentifiedObject.name>302</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_3E0BBCE7-7162-47C3-9E04-8E8DF0F3C951">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_741E75E8-7EEF-455E-ADC9-2A38AD2A30B8"/>
  <cim:WireArrangement.WireType rdf:resource="#_FA17728F-8F1F-4B53-8312-682873354284"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>29</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_F18B79EA-B439-425B-8778-FF5BD0650BAD">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_741E75E8-7EEF-455E-ADC9-2A38AD2A30B8"/>
  <cim:WireArrangement.WireType rdf:resource="#_FA17728F-8F1F-4B53-8312-682873354284"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_D58184B8-1765-40AE-94D0-3EA1C3DFB6F6">
  <cim:IdentifiedObject.name>303</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_BFC859D8-5BC1-4ABF-A09E-9077EF95B67C">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D58184B8-1765-40AE-94D0-3EA1C3DFB6F6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_EDB0A77A-8856-4107-9FA9-A5FE8F75220E">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D58184B8-1765-40AE-94D0-3EA1C3DFB6F6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_76D92F78-AD18-42EF-A6FD-71CA04B36DEE">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D58184B8-1765-40AE-94D0-3EA1C3DFB6F6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_4EA3EF48-483E-4083-9AE6-A1AA44ABA0BC">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D58184B8-1765-40AE-94D0-3EA1C3DFB6F6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_8380A0AC-77FA-4EAB-AA39-55049E75BA82">
  <cim:IdentifiedObject.name>304</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_9553A4EE-8589-49AB-87A1-728223041D6C">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_8380A0AC-77FA-4EAB-AA39-55049E75BA82"/>
  <cim:WireArrangement.WireType rdf:resource="#_6A3C9D46-D357-4E14-A986-C32FFBE9E87F"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>29</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_9E7C8FBB-86B0-49D4-B04F-B5BF9750A208">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_8380A0AC-77FA-4EAB-AA39-55049E75BA82"/>
  <cim:WireArrangement.WireType rdf:resource="#_6A3C9D46-D357-4E14-A986-C32FFBE9E87F"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_9CA9671B-5342-43DD-97BD-26DD02835CB6">
  <cim:IdentifiedObject.name>1</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_370CEC01-343E-404A-A86F-B0C272D2D572">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_9CA9671B-5342-43DD-97BD-26DD02835CB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_82EE2239-25FE-44D3-94DF-48EBA1CF634E">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_9CA9671B-5342-43DD-97BD-26DD02835CB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_EE7F1BB7-9961-477A-AB29-3FD7A560F7C9">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_9CA9671B-5342-43DD-97BD-26DD02835CB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_255AB64E-7324-4C86-85EF-98DF2A06C797">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_9CA9671B-5342-43DD-97BD-26DD02835CB6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_6E5DFFAC-5BCB-46F4-B3E6-48C656FDBCFE">
  <cim:IdentifiedObject.name>2</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_569C2E95-29FA-4A83-8391-D7645C734256">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_6E5DFFAC-5BCB-46F4-B3E6-48C656FDBCFE"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_15B73CB9-DB1B-4F1A-8CAA-73C2C212019D">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_6E5DFFAC-5BCB-46F4-B3E6-48C656FDBCFE"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_623CB99D-17F0-4AE4-92D3-379EFD08F636">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_6E5DFFAC-5BCB-46F4-B3E6-48C656FDBCFE"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_A3A0F5BE-E6DD-414A-A277-AE3C0694687B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_6E5DFFAC-5BCB-46F4-B3E6-48C656FDBCFE"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_2589080D-F262-4400-AB11-112ED4E0F879">
  <cim:IdentifiedObject.name>3</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_4B4FE81E-2766-4921-8D7C-6487C55489FC">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_2589080D-F262-4400-AB11-112ED4E0F879"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_A6C647F5-B1DA-4FDD-B9EC-C7F341965F4B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_2589080D-F262-4400-AB11-112ED4E0F879"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_FE530E31-728D-4410-B7C3-457968B25292">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_2589080D-F262-4400-AB11-112ED4E0F879"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_5997CB0B-C94F-4464-A33E-2622DABC2D87">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_2589080D-F262-4400-AB11-112ED4E0F879"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_C3AD76C7-8925-483F-BAE7-3EA6EFC8CA92">
  <cim:IdentifiedObject.name>4</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_CFFB3B0E-7554-4B4D-8366-C58D36FA736C">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3AD76C7-8925-483F-BAE7-3EA6EFC8CA92"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_8D7B2A37-45FF-4606-8100-CDC33C7F28B2">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3AD76C7-8925-483F-BAE7-3EA6EFC8CA92"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_5796C261-8442-45E9-8684-03C8CA91B182">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3AD76C7-8925-483F-BAE7-3EA6EFC8CA92"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_B12AD9B3-133E-49A1-9B85-5583A5909D4B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C3AD76C7-8925-483F-BAE7-3EA6EFC8CA92"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_C75AC359-A00A-480E-BD76-F62E32B610A6">
  <cim:IdentifiedObject.name>5</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_FEDF8559-B96E-4E04-9AE5-2F1CF4AA487D">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C75AC359-A00A-480E-BD76-F62E32B610A6"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_632E067C-1EED-4B05-A4A5-8BEEFEA886E4">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C75AC359-A00A-480E-BD76-F62E32B610A6"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_B662930A-0BDB-4326-A396-8F5F92EB29A1">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C75AC359-A00A-480E-BD76-F62E32B610A6"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_F6C0FF05-8505-45CE-80BB-577812186615">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_C75AC359-A00A-480E-BD76-F62E32B610A6"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_1F9FAEC3-B13F-47D5-8D61-5A97FD0852D4">
  <cim:IdentifiedObject.name>6</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_1339B565-CD84-48BB-AA49-4DF187C71240">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_1F9FAEC3-B13F-47D5-8D61-5A97FD0852D4"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_C08DA265-8C76-4B7F-ABFE-1823B2683367">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_1F9FAEC3-B13F-47D5-8D61-5A97FD0852D4"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_2BA5662F-7FCF-407D-AC39-322A24878E7A">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_1F9FAEC3-B13F-47D5-8D61-5A97FD0852D4"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_635588A1-9016-4090-88E3-48084E2CF1A6">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_1F9FAEC3-B13F-47D5-8D61-5A97FD0852D4"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>4</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_F091B2E2-A41F-444C-A138-277DDD7B5ABC">
  <cim:IdentifiedObject.name>7</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>2</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_DCCBFF71-B73F-4D9A-BDDD-0AD71D3D1287">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_F091B2E2-A41F-444C-A138-277DDD7B5ABC"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_5674C09C-A492-4A4F-8B10-AE322191FB00">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_F091B2E2-A41F-444C-A138-277DDD7B5ABC"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_AD02FB14-50EC-4083-A7F6-78C919E29230">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_F091B2E2-A41F-444C-A138-277DDD7B5ABC"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_42F62CAD-67BF-42F4-BD50-70E1099053EB">
  <cim:IdentifiedObject.name>8</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>2</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_6BA8C33C-7A0E-4BD9-8B25-1C321E9F4F7D">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_42F62CAD-67BF-42F4-BD50-70E1099053EB"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-4</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_2FBF3434-EAF4-4DC5-89D7-EAF24FA9E642">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_42F62CAD-67BF-42F4-BD50-70E1099053EB"/>
  <cim:WireArrangement.WireType rdf:resource="#_40A5A94E-E564-448D-9F14-ACC0205135E2"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>3</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>28</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_702EB8E9-90A2-478C-B49F-EC9635C6D4DF">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_42F62CAD-67BF-42F4-BD50-70E1099053EB"/>
  <cim:WireArrangement.WireType rdf:resource="#_09702C28-F9E7-48D5-A62E-8B6676E0D11C"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_A6E57ECE-F7B1-4F18-A4B6-FF9D3F62A21D">
  <cim:IdentifiedObject.name>9</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_90CEF65D-26F6-4DAB-8644-E6EFD0A056E7">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_A6E57ECE-F7B1-4F18-A4B6-FF9D3F62A21D"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>29</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_715DA389-5756-45C2-B4D1-4054E0867C7D">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_A6E57ECE-F7B1-4F18-A4B6-FF9D3F62A21D"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_B2D81CAA-6FDB-46E2-824A-2E70A30088BD">
  <cim:IdentifiedObject.name>10</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_BA18744F-6581-4D75-8E07-AF8CB7A507B7">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_B2D81CAA-6FDB-46E2-824A-2E70A30088BD"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>29</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_D542E157-042C-4D61-A981-B3AD1936168B">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_B2D81CAA-6FDB-46E2-824A-2E70A30088BD"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:OverheadConductorInfo rdf:ID="_57ED58D7-1E3C-46EA-B40B-85219D95FFB2">
  <cim:IdentifiedObject.name>11</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>false</cim:ConductorInfo.insulated>
  <cim:OverheadConductorInfo.phaseConductorCount>1</cim:OverheadConductorInfo.phaseConductorCount>
  <cim:OverheadConductorInfo.neutralInsulationThickness>0</cim:OverheadConductorInfo.neutralInsulationThickness>
</cim:OverheadConductorInfo>
<cim:WireArrangement rdf:ID="_A42C10BB-B88B-437B-B68F-5409B5461632">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_57ED58D7-1E3C-46EA-B40B-85219D95FFB2"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>-0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>29</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_00EE42C5-7064-43BD-8167-882F5CF4C09E">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_57ED58D7-1E3C-46EA-B40B-85219D95FFB2"/>
  <cim:WireArrangement.WireType rdf:resource="#_039BE575-38D2-49E9-957F-37AD54C6C5B6"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>24</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:ConcentricNeutralCableInfo rdf:ID="_D6189CC4-EBAF-444E-99AD-AE25C1724F8C">
  <cim:IdentifiedObject.name>606</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>3</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>true</cim:ConductorInfo.insulated>
  <cim:ConductorInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorInsulationKind.crosslinkedPolyethylene"/>
  <cim:ConductorInfo.insulationThickness>220</cim:ConductorInfo.insulationThickness>
  <cim:CableInfo.diameterOverCore>0.575</cim:CableInfo.diameterOverCore>
  <cim:CableInfo.diameterOverInsulation>1.06</cim:CableInfo.diameterOverInsulation>
  <cim:CableInfo.diameterOverJacket>1.16</cim:CableInfo.diameterOverJacket>
  <cim:CableInfo.diameterOverScreen>1.29</cim:CableInfo.diameterOverScreen>
  <cim:CableInfo.shieldMaterial rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#CableShieldMaterialKind.copper"/>
  <cim:ConcentricNeutralCableInfo.diameterOverNeutral>1.29</cim:ConcentricNeutralCableInfo.diameterOverNeutral>
  <cim:ConcentricNeutralCableInfo.neutralStrandCount>13</cim:ConcentricNeutralCableInfo.neutralStrandCount>
  <cim:ConcentricNeutralCableInfo.WireType rdf:resource="#_6C3465A1-22AB-430B-988C-5263DDCED3E1"/>
</cim:ConcentricNeutralCableInfo>
<cim:WireArrangement rdf:ID="_BC0EF412-FAA2-41CD-AC86-2F8682DD8B9A">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D6189CC4-EBAF-444E-99AD-AE25C1724F8C"/>
  <cim:WireArrangement.WireType rdf:resource="#_1B5A45A4-2C6B-4137-B5A9-2200DC955813"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>-4</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_53602EA6-288A-4AC8-B5E6-B1C61DF55400">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D6189CC4-EBAF-444E-99AD-AE25C1724F8C"/>
  <cim:WireArrangement.WireType rdf:resource="#_1B5A45A4-2C6B-4137-B5A9-2200DC955813"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0.5</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>-4</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_615FFE1C-366B-4F6E-B2CE-B4D97052B1F8">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_D6189CC4-EBAF-444E-99AD-AE25C1724F8C"/>
  <cim:WireArrangement.WireType rdf:resource="#_1B5A45A4-2C6B-4137-B5A9-2200DC955813"/>
  <cim:WireArrangement.position>3</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>1</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>-4</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:TapeShieldCableInfo rdf:ID="_77BC3B41-65F2-4513-A234-BC00F574D2C1">
  <cim:IdentifiedObject.name>607</cim:IdentifiedObject.name>
  <cim:ConductorInfo.usage rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorUsageKind.distribution"/>
  <cim:ConductorInfo.phaseCount>1</cim:ConductorInfo.phaseCount>
  <cim:ConductorInfo.insulated>true</cim:ConductorInfo.insulated>
  <cim:ConductorInfo.insulationMaterial rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#ConductorInsulationKind.crosslinkedPolyethylene"/>
  <cim:ConductorInfo.insulationThickness>220</cim:ConductorInfo.insulationThickness>
  <cim:CableInfo.diameterOverCore>0.373</cim:CableInfo.diameterOverCore>
  <cim:CableInfo.diameterOverInsulation>0.82</cim:CableInfo.diameterOverInsulation>
  <cim:CableInfo.diameterOverJacket>0.88</cim:CableInfo.diameterOverJacket>
  <cim:CableInfo.diameterOverScreen>1.06</cim:CableInfo.diameterOverScreen>
  <cim:CableInfo.shieldMaterial rdf:resource="http://iec.ch/TC57/2009/CIM-schema-cim14#CableShieldMaterialKind.copper"/>
  <cim:TapeShieldCableInfo.tapeLap>20</cim:TapeShieldCableInfo.tapeLap>
  <cim:TapeShieldCableInfo.tapeThickness>5</cim:TapeShieldCableInfo.tapeThickness>
</cim:TapeShieldCableInfo>
<cim:WireArrangement rdf:ID="_F4086CE4-8296-4BB8-B441-7A17600BE6CB">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_77BC3B41-65F2-4513-A234-BC00F574D2C1"/>
  <cim:WireArrangement.WireType rdf:resource="#_DF9C1C08-E40A-463B-8CB8-8434A8C6FC01"/>
  <cim:WireArrangement.position>1</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>-4</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
<cim:WireArrangement rdf:ID="_744333BD-CED9-45D3-A535-D150B90206A1">
  <cim:WireArrangement.ConductorInfo rdf:resource="#_77BC3B41-65F2-4513-A234-BC00F574D2C1"/>
  <cim:WireArrangement.WireType rdf:resource="#_A40EB33C-ABBA-486F-A726-29BD6F05FEB5"/>
  <cim:WireArrangement.position>2</cim:WireArrangement.position>
  <cim:WireArrangement.mountingPointX>0.0833333333333333</cim:WireArrangement.mountingPointX>
  <cim:WireArrangement.mountingPointY>-4</cim:WireArrangement.mountingPointY>
</cim:WireArrangement>
</rdf:RDF>
